Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2024.08.21 15:44
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour, 12,  5
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  13.70,   7.00,   2.10,   2.60,   4.30,   8.80,  13.90,  17.80,  23.20,  25.60,  24.10,  20.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Albuquerque Intl Sunport NM USA TMY3 WMO#=723650,35.04,-106.62,-7.00,1619.00,83328,0.9904
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,13.63,23.50,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentHighRise,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,90,820,140
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, F2 CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,1,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F2 N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,1,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,1,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,1,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,1,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,1,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,1,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,1,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,1,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 CORRIDOR,0.0,0.00,7.62,6.10,23.16,8.46,7.62,1,1,1,0.00,46.33,7.62,9.30,6.10,9.14,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F3 N1 APARTMENT,0.0,11.58,9.30,6.10,17.37,13.11,7.62,1,1,1,11.58,23.16,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 N2 APARTMENT,0.0,23.16,9.30,6.10,28.95,13.11,7.62,1,1,1,23.16,34.75,9.30,16.92,6.10,9.14,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 NE APARTMENT,0.0,34.75,9.30,6.10,40.54,13.11,7.62,1,1,1,34.75,46.33,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 NW APARTMENT,0.0,0.00,9.30,6.10,5.79,13.11,7.62,1,1,1,0.00,11.58,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 S1 APARTMENT,0.0,11.58,0.00,6.10,17.37,3.81,7.62,1,1,1,11.58,23.16,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 S2 APARTMENT,0.0,23.16,0.00,6.10,28.95,3.81,7.62,1,1,1,23.16,34.75,0.00,7.62,6.10,9.14,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 SE APARTMENT,0.0,34.75,0.00,6.10,40.54,3.81,7.62,1,1,1,34.75,46.33,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 SW APARTMENT,0.0,0.00,0.00,6.10,5.79,3.81,7.62,1,1,1,0.00,11.58,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F4 N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 CORRIDOR,0.0,0.00,7.62,15.24,23.16,8.46,16.76,1,1,1,0.00,46.33,7.62,9.30,15.24,18.29,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F6 N1 APARTMENT,0.0,11.58,9.30,15.24,17.37,13.11,16.76,1,1,1,11.58,23.16,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 N2 APARTMENT,0.0,23.16,9.30,15.24,28.95,13.11,16.76,1,1,1,23.16,34.75,9.30,16.92,15.24,18.29,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 NE APARTMENT,0.0,34.75,9.30,15.24,40.54,13.11,16.76,1,1,1,34.75,46.33,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 NW APARTMENT,0.0,0.00,9.30,15.24,5.79,13.11,16.76,1,1,1,0.00,11.58,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 S1 APARTMENT,0.0,11.58,0.00,15.24,17.37,3.81,16.76,1,1,1,11.58,23.16,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 S2 APARTMENT,0.0,23.16,0.00,15.24,28.95,3.81,16.76,1,1,1,23.16,34.75,0.00,7.62,15.24,18.29,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 SE APARTMENT,0.0,34.75,0.00,15.24,40.54,3.81,16.76,1,1,1,34.75,46.33,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 SW APARTMENT,0.0,0.00,0.00,15.24,5.79,3.81,16.76,1,1,1,0.00,11.58,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 CORRIDOR,0.0,0.00,7.62,18.29,23.16,8.46,19.81,1,1,1,0.00,46.33,7.62,9.30,18.29,21.33,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F7 N1 APARTMENT,0.0,11.58,9.30,18.29,17.37,13.11,19.81,1,1,1,11.58,23.16,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 N2 APARTMENT,0.0,23.16,9.30,18.29,28.95,13.11,19.81,1,1,1,23.16,34.75,9.30,16.92,18.29,21.33,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 NE APARTMENT,0.0,34.75,9.30,18.29,40.54,13.11,19.81,1,1,1,34.75,46.33,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 NW APARTMENT,0.0,0.00,9.30,18.29,5.79,13.11,19.81,1,1,1,0.00,11.58,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 S1 APARTMENT,0.0,11.58,0.00,18.29,17.37,3.81,19.81,1,1,1,11.58,23.16,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 S2 APARTMENT,0.0,23.16,0.00,18.29,28.95,3.81,19.81,1,1,1,23.16,34.75,0.00,7.62,18.29,21.33,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 SE APARTMENT,0.0,34.75,0.00,18.29,40.54,3.81,19.81,1,1,1,34.75,46.33,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 SW APARTMENT,0.0,0.00,0.00,18.29,5.79,3.81,19.81,1,1,1,0.00,11.58,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 CORRIDOR,0.0,0.00,7.62,21.33,23.16,8.46,22.86,1,1,1,0.00,46.33,7.62,9.30,21.33,24.38,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F8 N1 APARTMENT,0.0,11.58,9.30,21.33,17.37,13.11,22.86,1,1,1,11.58,23.16,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 N2 APARTMENT,0.0,23.16,9.30,21.33,28.95,13.11,22.86,1,1,1,23.16,34.75,9.30,16.92,21.33,24.38,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 NE APARTMENT,0.0,34.75,9.30,21.33,40.54,13.11,22.86,1,1,1,34.75,46.33,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 NW APARTMENT,0.0,0.00,9.30,21.33,5.79,13.11,22.86,1,1,1,0.00,11.58,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 S1 APARTMENT,0.0,11.58,0.00,21.33,17.37,3.81,22.86,1,1,1,11.58,23.16,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 S2 APARTMENT,0.0,23.16,0.00,21.33,28.95,3.81,22.86,1,1,1,23.16,34.75,0.00,7.62,21.33,24.38,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 SE APARTMENT,0.0,34.75,0.00,21.33,40.54,3.81,22.86,1,1,1,34.75,46.33,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 SW APARTMENT,0.0,0.00,0.00,21.33,5.79,3.81,22.86,1,1,1,0.00,11.58,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 CORRIDOR,0.0,0.00,7.62,24.38,23.16,8.46,25.91,1,1,1,0.00,46.33,7.62,9.30,24.38,27.43,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F9 N1 APARTMENT,0.0,11.58,9.30,24.38,17.37,13.11,25.91,1,1,1,11.58,23.16,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 N2 APARTMENT,0.0,23.16,9.30,24.38,28.95,13.11,25.91,1,1,1,23.16,34.75,9.30,16.92,24.38,27.43,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 NE APARTMENT,0.0,34.75,9.30,24.38,40.54,13.11,25.91,1,1,1,34.75,46.33,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 NW APARTMENT,0.0,0.00,9.30,24.38,5.79,13.11,25.91,1,1,1,0.00,11.58,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 S1 APARTMENT,0.0,11.58,0.00,24.38,17.37,3.81,25.91,1,1,1,11.58,23.16,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 S2 APARTMENT,0.0,23.16,0.00,24.38,28.95,3.81,25.91,1,1,1,23.16,34.75,0.00,7.62,24.38,27.43,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 SE APARTMENT,0.0,34.75,0.00,24.38,40.54,3.81,25.91,1,1,1,34.75,46.33,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 SW APARTMENT,0.0,0.00,0.00,24.38,5.79,3.81,25.91,1,1,1,0.00,11.58,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,DOE-2,77.66,10.22,5.74,4.47,12,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,1,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,1,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,1,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,1,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,1,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,1,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,1,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,1,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,1,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, F2 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F2 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F2 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F3 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F3 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F4 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F4 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F6 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F6 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F7 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F7 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F8 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F8 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, F9 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, F9 SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,0.0,N/A,0.000,8.525,0.000,0.000,0.000,0.000,0.000,8.525,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, OFFICE,88.25,1.0,88.249,1.133E-002,11.948,6.670,0.000,0.000,0.000,0.000,18.618,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,0.0,N/A,0.000,8.525,263.114,0.000,0.000,0.000,0.000,271.639,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.5,35.299,2.833E-002,14.424,6.670,0.000,0.000,0.000,0.000,21.094,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F2 N1 APARTMENT PEOPLE,OCC_APT_SCH,F2 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 N2 APARTMENT PEOPLE,OCC_APT_SCH,F2 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 NE APARTMENT PEOPLE,OCC_APT_SCH,F2 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 NW APARTMENT PEOPLE,OCC_APT_SCH,F2 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 S1 APARTMENT PEOPLE,OCC_APT_SCH,F2 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 S2 APARTMENT PEOPLE,OCC_APT_SCH,F2 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 SE APARTMENT PEOPLE,OCC_APT_SCH,F2 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F2 SW APARTMENT PEOPLE,OCC_APT_SCH,F2 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 N1 APARTMENT PEOPLE,OCC_APT_SCH,F3 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 N2 APARTMENT PEOPLE,OCC_APT_SCH,F3 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 NE APARTMENT PEOPLE,OCC_APT_SCH,F3 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 NW APARTMENT PEOPLE,OCC_APT_SCH,F3 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 S1 APARTMENT PEOPLE,OCC_APT_SCH,F3 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 S2 APARTMENT PEOPLE,OCC_APT_SCH,F3 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 SE APARTMENT PEOPLE,OCC_APT_SCH,F3 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F3 SW APARTMENT PEOPLE,OCC_APT_SCH,F3 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 N1 APARTMENT PEOPLE,OCC_APT_SCH,F4 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 N2 APARTMENT PEOPLE,OCC_APT_SCH,F4 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 NE APARTMENT PEOPLE,OCC_APT_SCH,F4 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 NW APARTMENT PEOPLE,OCC_APT_SCH,F4 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 S1 APARTMENT PEOPLE,OCC_APT_SCH,F4 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 S2 APARTMENT PEOPLE,OCC_APT_SCH,F4 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 SE APARTMENT PEOPLE,OCC_APT_SCH,F4 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F4 SW APARTMENT PEOPLE,OCC_APT_SCH,F4 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 N1 APARTMENT PEOPLE,OCC_APT_SCH,F6 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 N2 APARTMENT PEOPLE,OCC_APT_SCH,F6 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 NE APARTMENT PEOPLE,OCC_APT_SCH,F6 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 NW APARTMENT PEOPLE,OCC_APT_SCH,F6 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 S1 APARTMENT PEOPLE,OCC_APT_SCH,F6 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 S2 APARTMENT PEOPLE,OCC_APT_SCH,F6 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 SE APARTMENT PEOPLE,OCC_APT_SCH,F6 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F6 SW APARTMENT PEOPLE,OCC_APT_SCH,F6 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 N1 APARTMENT PEOPLE,OCC_APT_SCH,F7 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 N2 APARTMENT PEOPLE,OCC_APT_SCH,F7 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 NE APARTMENT PEOPLE,OCC_APT_SCH,F7 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 NW APARTMENT PEOPLE,OCC_APT_SCH,F7 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 S1 APARTMENT PEOPLE,OCC_APT_SCH,F7 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 S2 APARTMENT PEOPLE,OCC_APT_SCH,F7 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 SE APARTMENT PEOPLE,OCC_APT_SCH,F7 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F7 SW APARTMENT PEOPLE,OCC_APT_SCH,F7 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 N1 APARTMENT PEOPLE,OCC_APT_SCH,F8 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 N2 APARTMENT PEOPLE,OCC_APT_SCH,F8 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 NE APARTMENT PEOPLE,OCC_APT_SCH,F8 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 NW APARTMENT PEOPLE,OCC_APT_SCH,F8 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 S1 APARTMENT PEOPLE,OCC_APT_SCH,F8 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 S2 APARTMENT PEOPLE,OCC_APT_SCH,F8 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 SE APARTMENT PEOPLE,OCC_APT_SCH,F8 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F8 SW APARTMENT PEOPLE,OCC_APT_SCH,F8 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 N1 APARTMENT PEOPLE,OCC_APT_SCH,F9 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 N2 APARTMENT PEOPLE,OCC_APT_SCH,F9 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 NE APARTMENT PEOPLE,OCC_APT_SCH,F9 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 NW APARTMENT PEOPLE,OCC_APT_SCH,F9 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 S1 APARTMENT PEOPLE,OCC_APT_SCH,F9 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 S2 APARTMENT PEOPLE,OCC_APT_SCH,F9 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 SE APARTMENT PEOPLE,OCC_APT_SCH,F9 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, F9 SW APARTMENT PEOPLE,OCC_APT_SCH,F9 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G N1 APARTMENT PEOPLE,OCC_APT_SCH,G N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G N2 APARTMENT PEOPLE,OCC_APT_SCH,G N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G NE APARTMENT PEOPLE,OCC_APT_SCH,G NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G NW APARTMENT PEOPLE,OCC_APT_SCH,G NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G S1 APARTMENT PEOPLE,OCC_APT_SCH,G S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G S2 APARTMENT PEOPLE,OCC_APT_SCH,G S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, G SW APARTMENT PEOPLE,OCC_APT_SCH,G SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M N1 APARTMENT PEOPLE,OCC_APT_SCH,M N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M N2 APARTMENT PEOPLE,OCC_APT_SCH,M N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M NE APARTMENT PEOPLE,OCC_APT_SCH,M NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M NW APARTMENT PEOPLE,OCC_APT_SCH,M NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M S1 APARTMENT PEOPLE,OCC_APT_SCH,M S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M S2 APARTMENT PEOPLE,OCC_APT_SCH,M S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M SE APARTMENT PEOPLE,OCC_APT_SCH,M SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, M SW APARTMENT PEOPLE,OCC_APT_SCH,M SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OFFICE PEOPLE,OCC_OFF_W_SB_SCH,OFFICE,88.25,1.0,1.0,1.133E-002,88.249,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,1
 People Internal Gains Nominal, T N1 APARTMENT PEOPLE,OCC_APT_SCH,T N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T N2 APARTMENT PEOPLE,OCC_APT_SCH,T N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T NE APARTMENT PEOPLE,OCC_APT_SCH,T NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T NW APARTMENT PEOPLE,OCC_APT_SCH,T NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T S1 APARTMENT PEOPLE,OCC_APT_SCH,T S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T S2 APARTMENT PEOPLE,OCC_APT_SCH,T S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T SE APARTMENT PEOPLE,OCC_APT_SCH,T SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, T SW APARTMENT PEOPLE,OCC_APT_SCH,T SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F2 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F2 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F2 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F2 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F2 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F3 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F3 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F3 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F3 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F4 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F4 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F4 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F4 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F6 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F6 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F6 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F6 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F7 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F7 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F7 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F7 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F8 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F8 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F8 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F8 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F9 CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, F9 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, F9 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, F9 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,G CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,M CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, OFFICE_LIGHTS_HARDWIRED,LTG_OFF_SCH,OFFICE,88.25,1.0,1054.390,11.948,1054.390,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,1054.390
 Lights Internal Gains Nominal, T CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,T CORRIDOR,77.66,0.0,662.040,8.525,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,381.914,381.914
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T N1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T N2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T NE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T NW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T S1 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T S2 APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T SE APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T SW APARTMENT,88.25,2.5,1016.394,11.517,406.558,0.000,0.600,0.200,0.200,1.000,LightsWired,11.502,184.025
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,T CORRIDOR,77.66,0.0,63.000,0.811,N/A,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,3.150,31.500
 ElectricEquipment Internal Gains Nominal, F2 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F2 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F2 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F2 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F2 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F2 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F2 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F2 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F2 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F3 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F3 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F3 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F3 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F3 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F3 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F3 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F3 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F4 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F4 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F4 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F4 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F4 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F4 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F4 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F4 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F6 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F6 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F6 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F6 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F6 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F6 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F6 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F6 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F7 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F7 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F7 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F7 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F7 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F7 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F7 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F7 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F8 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F8 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F8 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F8 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F8 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F8 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F8 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F8 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F9 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F9 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F9 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F9 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F9 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F9 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F9 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F9 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N1 APARTMENT_PLUG_GN1_EQUIP,EQP_APT_SCH,G N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N2 APARTMENT_PLUG_GN2_EQUIP,EQP_APT_SCH,G N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NE APARTMENT_PLUG_GNE_EQUIP,EQP_APT_SCH,G NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NW APARTMENT_PLUG_GNW_EQUIP,EQP_APT_SCH,G NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S1 APARTMENT_PLUG_GS1_EQUIP,EQP_APT_SCH,G S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S2 APARTMENT_PLUG_GS2_EQUIP,EQP_APT_SCH,G S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G SW APARTMENT_PLUG_GSW_EQUIP,EQP_APT_SCH,G SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,M N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,M N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,M NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,M NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,M S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,M S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,M SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,M SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, OFFICE_PLUG_OFFICE_EQUIP,EQP_OFF_SCH,OFFICE,88.25,1.0,588.619,6.670,588.619,0.000,0.500,0.000,0.500,MiscPlug,128.687,544.914
 ElectricEquipment Internal Gains Nominal, T CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,T CORRIDOR,77.66,0.0,20370.000,262.302,N/A,0.000,0.000,0.950,5.000E-002,ElevatorLift,1018.500,10185.000
 ElectricEquipment Internal Gains Nominal, T N1 APARTMENT_PLUG_TN1_EQUIP,EQP_APT_SCH,T N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N2 APARTMENT_PLUG_TN2_EQUIP,EQP_APT_SCH,T N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NE APARTMENT_PLUG_TNE_EQUIP,EQP_APT_SCH,T NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NW APARTMENT_PLUG_TNW_EQUIP,EQP_APT_SCH,T NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S1 APARTMENT_PLUG_TS1_EQUIP,EQP_APT_SCH,T S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S2 APARTMENT_PLUG_TS2_EQUIP,EQP_APT_SCH,T S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SE APARTMENT_PLUG_TSE_EQUIP,EQP_APT_SCH,T SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SW APARTMENT_PLUG_TSW_EQUIP,EQP_APT_SCH,T SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,30,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,0.0,1.008,1.298E-002,9.866E-002,15.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 CORRIDOR_INFILTRATION,INF_APT_SCH,F2 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F2 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F2 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NE APARTMENT_INFILTRATION,INF_APT_SCH,F2 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NW APARTMENT_INFILTRATION,INF_APT_SCH,F2 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F2 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F2 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SE APARTMENT_INFILTRATION,INF_APT_SCH,F2 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SW APARTMENT_INFILTRATION,INF_APT_SCH,F2 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 CORRIDOR_INFILTRATION,INF_APT_SCH,F3 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F3 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F3 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NE APARTMENT_INFILTRATION,INF_APT_SCH,F3 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NW APARTMENT_INFILTRATION,INF_APT_SCH,F3 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F3 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F3 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SE APARTMENT_INFILTRATION,INF_APT_SCH,F3 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SW APARTMENT_INFILTRATION,INF_APT_SCH,F3 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 CORRIDOR_INFILTRATION,INF_APT_SCH,F4 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F4 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F4 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NE APARTMENT_INFILTRATION,INF_APT_SCH,F4 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NW APARTMENT_INFILTRATION,INF_APT_SCH,F4 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F4 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F4 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SE APARTMENT_INFILTRATION,INF_APT_SCH,F4 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SW APARTMENT_INFILTRATION,INF_APT_SCH,F4 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 CORRIDOR_INFILTRATION,INF_APT_SCH,F6 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F6 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F6 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NE APARTMENT_INFILTRATION,INF_APT_SCH,F6 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NW APARTMENT_INFILTRATION,INF_APT_SCH,F6 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F6 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F6 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SE APARTMENT_INFILTRATION,INF_APT_SCH,F6 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SW APARTMENT_INFILTRATION,INF_APT_SCH,F6 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 CORRIDOR_INFILTRATION,INF_APT_SCH,F7 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F7 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F7 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NE APARTMENT_INFILTRATION,INF_APT_SCH,F7 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NW APARTMENT_INFILTRATION,INF_APT_SCH,F7 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F7 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F7 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SE APARTMENT_INFILTRATION,INF_APT_SCH,F7 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SW APARTMENT_INFILTRATION,INF_APT_SCH,F7 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 CORRIDOR_INFILTRATION,INF_APT_SCH,F8 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F8 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F8 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NE APARTMENT_INFILTRATION,INF_APT_SCH,F8 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NW APARTMENT_INFILTRATION,INF_APT_SCH,F8 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F8 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F8 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SE APARTMENT_INFILTRATION,INF_APT_SCH,F8 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SW APARTMENT_INFILTRATION,INF_APT_SCH,F8 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 CORRIDOR_INFILTRATION,INF_APT_SCH,F9 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N1 APARTMENT_INFILTRATION,INF_APT_SCH,F9 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N2 APARTMENT_INFILTRATION,INF_APT_SCH,F9 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NE APARTMENT_INFILTRATION,INF_APT_SCH,F9 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NW APARTMENT_INFILTRATION,INF_APT_SCH,F9 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S1 APARTMENT_INFILTRATION,INF_APT_SCH,F9 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S2 APARTMENT_INFILTRATION,INF_APT_SCH,F9 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SE APARTMENT_INFILTRATION,INF_APT_SCH,F9 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SW APARTMENT_INFILTRATION,INF_APT_SCH,F9 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR_INFILTRATION,INF_APT_SCH,G CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT_INFILTRATION,INF_APT_SCH,G N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT_INFILTRATION,INF_APT_SCH,G N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT_INFILTRATION,INF_APT_SCH,G NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT_INFILTRATION,INF_APT_SCH,G NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT_INFILTRATION,INF_APT_SCH,G S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT_INFILTRATION,INF_APT_SCH,G S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT_INFILTRATION,INF_APT_SCH,G SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR_INFILTRATION,INF_APT_SCH,M CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT_INFILTRATION,INF_APT_SCH,M N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT_INFILTRATION,INF_APT_SCH,M N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT_INFILTRATION,INF_APT_SCH,M NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT_INFILTRATION,INF_APT_SCH,M NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT_INFILTRATION,INF_APT_SCH,M S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT_INFILTRATION,INF_APT_SCH,M S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT_INFILTRATION,INF_APT_SCH,M SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT_INFILTRATION,INF_APT_SCH,M SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,INF_APT_SCH,OFFICE,88.25,1.0,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR_INFILTRATION,INF_APT_SCH,T CORRIDOR,77.66,0.0,5.815E-003,7.488E-005,6.617E-005,8.844E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT_INFILTRATION,INF_APT_SCH,T N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT_INFILTRATION,INF_APT_SCH,T N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT_INFILTRATION,INF_APT_SCH,T NE APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT_INFILTRATION,INF_APT_SCH,T NW APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT_INFILTRATION,INF_APT_SCH,T S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT_INFILTRATION,INF_APT_SCH,T S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT_INFILTRATION,INF_APT_SCH,T SE APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT_INFILTRATION,INF_APT_SCH,T SW APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, F2 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F2 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F3 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F4 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F6 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F7 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F8 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,F9 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,F2 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F2 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F3 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F4 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F6 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F7 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F8 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F9 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone F2 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F2 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F3 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F4 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F6 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F7 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F8 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone F9 SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone F2 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F2 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F3 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F4 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F6 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F7 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F8 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone F9 SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, F2 N1 APARTMENT, Cooling, 1402.42705, 1682.91247, 0.13352, 0.16023, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N1 APARTMENT, Heating, 703.14460, 843.77352, 3.80446E-002, 4.56536E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N2 APARTMENT, Cooling, 1390.05623, 1668.06747, 0.13234, 0.15881, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N2 APARTMENT, Heating, 703.14460, 843.77353, 3.80446E-002, 4.56536E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NE APARTMENT, Cooling, 1864.48777, 2237.38532, 0.17751, 0.21302, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 29.20500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NE APARTMENT, Heating, 1330.41983, 1596.50379, 7.19832E-002, 8.63799E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NW APARTMENT, Cooling, 2557.82803, 3069.39364, 0.24352, 0.29223, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NW APARTMENT, Heating, 1330.41982, 1596.50379, 7.19832E-002, 8.63799E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S1 APARTMENT, Cooling, 1422.19379, 1706.63254, 0.13540, 0.16249, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S1 APARTMENT, Heating, 706.25897, 847.51077, 3.82131E-002, 4.58558E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S2 APARTMENT, Cooling, 1413.04713, 1695.65656, 0.13453, 0.16144, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S2 APARTMENT, Heating, 711.58876, 853.90652, 3.85015E-002, 4.62018E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SE APARTMENT, Cooling, 1941.45371, 2329.74445, 0.18484, 0.22181, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SE APARTMENT, Heating, 1408.98645, 1690.78374, 7.62341E-002, 9.14809E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SW APARTMENT, Cooling, 2615.52675, 3138.63210, 0.24902, 0.29882, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SW APARTMENT, Heating, 1330.48142, 1596.57770, 7.19866E-002, 8.63839E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N1 APARTMENT, Cooling, 1397.58667, 1677.10400, 0.13306, 0.15967, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N1 APARTMENT, Heating, 666.17549, 799.41059, 3.60442E-002, 4.32531E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N2 APARTMENT, Cooling, 1385.26583, 1662.31900, 0.13189, 0.15827, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N2 APARTMENT, Heating, 666.17549, 799.41059, 3.60442E-002, 4.32531E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NE APARTMENT, Cooling, 1857.23583, 2228.68299, 0.17682, 0.21219, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 29.20500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NE APARTMENT, Heating, 1308.80188, 1570.56226, 7.08131E-002, 8.49758E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NW APARTMENT, Cooling, 2551.11358, 3061.33629, 0.24288, 0.29146, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NW APARTMENT, Heating, 1308.80188, 1570.56226, 7.08131E-002, 8.49758E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S1 APARTMENT, Cooling, 1414.98693, 1697.98431, 0.13472, 0.16166, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S1 APARTMENT, Heating, 666.25026, 799.50031, 3.60483E-002, 4.32579E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S2 APARTMENT, Cooling, 1404.08965, 1684.90758, 0.13368, 0.16042, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S2 APARTMENT, Heating, 667.04537, 800.45445, 3.60913E-002, 4.33096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SE APARTMENT, Cooling, 1904.41837, 2285.30204, 0.18131, 0.21758, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SE APARTMENT, Heating, 1316.12521, 1579.35025, 7.12094E-002, 8.54512E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SW APARTMENT, Cooling, 2601.91953, 3122.30344, 0.24772, 0.29727, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SW APARTMENT, Heating, 1308.03193, 1569.63831, 7.07715E-002, 8.49258E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N1 APARTMENT, Cooling, 1401.97293, 1682.36751, 0.13348, 0.16018, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N1 APARTMENT, Heating, 680.70264, 816.84317, 3.68301E-002, 4.41962E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N2 APARTMENT, Cooling, 1389.69698, 1667.63637, 0.13231, 0.15877, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N2 APARTMENT, Heating, 680.70264, 816.84317, 3.68301E-002, 4.41962E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NE APARTMENT, Cooling, 1858.80935, 2230.57122, 0.17697, 0.21237, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 29.20500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NE APARTMENT, Heating, 1340.71454, 1608.85744, 7.25395E-002, 8.70474E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NW APARTMENT, Cooling, 2557.16070, 3068.59284, 0.24346, 0.29215, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NW APARTMENT, Heating, 1340.71453, 1608.85744, 7.25395E-002, 8.70474E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S1 APARTMENT, Cooling, 1419.61507, 1703.53808, 0.13516, 0.16219, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S1 APARTMENT, Heating, 679.23417, 815.08101, 3.67507E-002, 4.41008E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S2 APARTMENT, Cooling, 1408.48419, 1690.18103, 0.13410, 0.16092, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S2 APARTMENT, Heating, 679.34584, 815.21500, 3.67567E-002, 4.41081E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SE APARTMENT, Cooling, 1912.44907, 2294.93888, 0.18208, 0.21849, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SE APARTMENT, Heating, 1339.57352, 1607.48822, 7.24777E-002, 8.69733E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SW APARTMENT, Cooling, 2606.43599, 3127.72318, 0.24815, 0.29778, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SW APARTMENT, Heating, 1338.71825, 1606.46190, 7.24315E-002, 8.69177E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N1 APARTMENT, Cooling, 1411.11664, 1693.33997, 0.13435, 0.16122, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N1 APARTMENT, Heating, 721.28980, 865.54775, 3.90260E-002, 4.68312E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N2 APARTMENT, Cooling, 1398.90190, 1678.68228, 0.13319, 0.15982, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N2 APARTMENT, Heating, 721.28979, 865.54775, 3.90260E-002, 4.68312E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NE APARTMENT, Cooling, 1864.15750, 2236.98900, 0.17748, 0.21298, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 29.20500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NE APARTMENT, Heating, 1408.19146, 1689.82975, 7.61898E-002, 9.14277E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NW APARTMENT, Cooling, 2569.54378, 3083.45254, 0.24464, 0.29357, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NW APARTMENT, Heating, 1408.19146, 1689.82975, 7.61898E-002, 9.14277E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S1 APARTMENT, Cooling, 1429.60201, 1715.52241, 0.13611, 0.16333, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S1 APARTMENT, Heating, 718.01633, 861.61959, 3.88489E-002, 4.66186E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S2 APARTMENT, Cooling, 1418.47251, 1702.16701, 0.13505, 0.16206, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S2 APARTMENT, Heating, 718.01826, 861.62192, 3.88490E-002, 4.66188E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SE APARTMENT, Cooling, 1932.61520, 2319.13824, 0.18400, 0.22080, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SE APARTMENT, Heating, 1404.46924, 1685.36309, 7.59884E-002, 9.11861E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SW APARTMENT, Cooling, 2617.31027, 3140.77233, 0.24919, 0.29902, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SW APARTMENT, Heating, 1404.45969, 1685.35163, 7.59879E-002, 9.11855E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N1 APARTMENT, Cooling, 1415.77773, 1698.93328, 0.13479, 0.16175, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N1 APARTMENT, Heating, 740.70604, 888.84725, 4.00764E-002, 4.80917E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N2 APARTMENT, Cooling, 1403.58569, 1684.30282, 0.13363, 0.16036, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N2 APARTMENT, Heating, 740.70604, 888.84725, 4.00764E-002, 4.80917E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NE APARTMENT, Cooling, 1867.88008, 2241.45609, 0.17783, 0.21340, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NE APARTMENT, Heating, 1438.42785, 1726.11343, 7.78255E-002, 9.33906E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NW APARTMENT, Cooling, 2575.51115, 3090.61338, 0.24521, 0.29425, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NW APARTMENT, Heating, 1438.42786, 1726.11343, 7.78255E-002, 9.33906E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S1 APARTMENT, Cooling, 1434.65161, 1721.58193, 0.13659, 0.16391, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S1 APARTMENT, Heating, 736.80339, 884.16407, 3.98653E-002, 4.78384E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S2 APARTMENT, Cooling, 1423.53699, 1708.24439, 0.13553, 0.16264, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S2 APARTMENT, Heating, 736.80364, 884.16436, 3.98653E-002, 4.78384E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SE APARTMENT, Cooling, 1941.84647, 2330.21576, 0.18488, 0.22185, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SE APARTMENT, Heating, 1434.07363, 1720.88836, 7.75899E-002, 9.31079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SW APARTMENT, Cooling, 2622.71436, 3147.25724, 0.24970, 0.29964, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SW APARTMENT, Heating, 1434.07261, 1720.88714, 7.75899E-002, 9.31078E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N1 APARTMENT, Cooling, 1425.83609, 1711.00330, 0.13575, 0.16290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N1 APARTMENT, Heating, 768.28418, 921.94102, 4.15685E-002, 4.98822E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N2 APARTMENT, Cooling, 1413.69539, 1696.43447, 0.13459, 0.16151, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N2 APARTMENT, Heating, 768.28418, 921.94102, 4.15685E-002, 4.98822E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NE APARTMENT, Cooling, 1880.81270, 2256.97524, 0.17907, 0.21488, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NE APARTMENT, Heating, 1475.68967, 1770.82760, 7.98413E-002, 9.58096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NW APARTMENT, Cooling, 2586.51731, 3103.82077, 0.24625, 0.29550, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NW APARTMENT, Heating, 1475.68967, 1770.82761, 7.98413E-002, 9.58096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S1 APARTMENT, Cooling, 1444.83829, 1733.80595, 0.13756, 0.16507, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S1 APARTMENT, Heating, 764.05862, 916.87034, 4.13399E-002, 4.96079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S2 APARTMENT, Cooling, 1433.76826, 1720.52191, 0.13651, 0.16381, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S2 APARTMENT, Heating, 764.05865, 916.87038, 4.13399E-002, 4.96079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SE APARTMENT, Cooling, 1955.34760, 2346.41712, 0.18616, 0.22339, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SE APARTMENT, Heating, 1471.03380, 1765.24056, 7.95894E-002, 9.55073E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SW APARTMENT, Cooling, 2633.24093, 3159.88912, 0.25070, 0.30084, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SW APARTMENT, Heating, 1471.03370, 1765.24044, 7.95894E-002, 9.55073E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N1 APARTMENT, Cooling, 1500.95958, 1801.15150, 0.14290, 0.17148, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N1 APARTMENT, Heating, 865.03079, 1038.03695, 4.68030E-002, 5.61636E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N2 APARTMENT, Cooling, 1488.68481, 1786.42177, 0.14173, 0.17008, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N2 APARTMENT, Heating, 865.03079, 1038.03694, 4.68030E-002, 5.61636E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NE APARTMENT, Cooling, 1963.72727, 2356.47272, 0.18696, 0.22435, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NE APARTMENT, Heating, 1587.98962, 1905.58754, 8.59171E-002, 0.10310, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NW APARTMENT, Cooling, 2674.18791, 3209.02549, 0.25460, 0.30552, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NW APARTMENT, Heating, 1587.98962, 1905.58755, 8.59171E-002, 0.10310, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S1 APARTMENT, Cooling, 1519.57808, 1823.49370, 0.14468, 0.17361, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S1 APARTMENT, Heating, 861.94670, 1034.33604, 4.66361E-002, 5.59633E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S2 APARTMENT, Cooling, 1508.66363, 1810.39636, 0.14364, 0.17236, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S2 APARTMENT, Heating, 861.94670, 1034.33604, 4.66361E-002, 5.59633E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SE APARTMENT, Cooling, 2032.43028, 2438.91633, 0.19350, 0.23220, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SE APARTMENT, Heating, 1584.88316, 1901.85979, 8.57490E-002, 0.10290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SW APARTMENT, Cooling, 2722.32195, 3266.78634, 0.25918, 0.31102, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SW APARTMENT, Heating, 1584.88315, 1901.85978, 8.57490E-002, 0.10290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 1213.03032, 1455.63638, 0.11549, 0.13859, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:35:00, 30.67875, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 893.33140, 1071.99768, 4.83358E-002, 5.80029E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 1203.80547, 1444.56657, 0.11461, 0.13754, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:35:00, 30.67875, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 893.33140, 1071.99768, 4.83358E-002, 5.80029E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 1558.32267, 1869.98721, 0.14837, 0.17804, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 1453.01557, 1743.61869, 7.86184E-002, 9.43420E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 1978.69596, 2374.43515, 0.18839, 0.22606, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 1453.01557, 1743.61869, 7.86184E-002, 9.43420E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 1251.12623, 1501.35147, 0.11912, 0.14294, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 884.40471, 1061.28566, 4.78528E-002, 5.74233E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 1248.09269, 1497.71122, 0.11883, 0.14259, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 911.46927, 1093.76312, 4.93172E-002, 5.91806E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Cooling, 2043.55276, 2452.26332, 0.19456, 0.23347, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 1442.35162, 1730.82194, 7.80414E-002, 9.36497E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 1406.75967, 1688.11161, 0.13393, 0.16072, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 701.44918, 841.73901, 3.79526E-002, 4.55431E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 1394.51763, 1673.42115, 0.13277, 0.15932, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 30.84750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 701.44918, 841.73902, 3.79526E-002, 4.55431E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 1861.55953, 2233.87144, 0.17723, 0.21268, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 29.20500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 1375.96581, 1651.15897, 7.44465E-002, 8.93358E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 2563.68103, 3076.41724, 0.24408, 0.29290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 1375.96581, 1651.15897, 7.44465E-002, 8.93358E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 1424.82991, 1709.79589, 0.13565, 0.16279, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 698.96591, 838.75910, 3.78182E-002, 4.53818E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 1413.68590, 1696.42308, 0.13459, 0.16151, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 698.98086, 838.77704, 3.78190E-002, 4.53828E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 1923.03245, 2307.63894, 0.18308, 0.21970, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 34.89750, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 1373.09931, 1647.71918, 7.42914E-002, 8.91496E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 2612.11078, 3134.53293, 0.24869, 0.29843, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 1373.00897, 1647.61076, 7.42865E-002, 8.91438E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 2213.46731, 2656.16077, 0.22138, 0.26566, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 34.96500, 5.65325E-003, 88.24868, 1.00000, 3.81034E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 1655.04396, 1986.05276, 8.67061E-002, 0.10405, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 18:25:00, -7.90000, 2.34317E-003, 88.24868, 1.00000, 3.81034E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 1831.77331, 2198.12797, 0.17440, 0.20928, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 1228.20959, 1473.85151, 6.64527E-002, 7.97433E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 1804.21716, 2165.06060, 0.17177, 0.20613, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 32.53500, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 1228.20959, 1473.85151, 6.64527E-002, 7.97433E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 2338.60834, 2806.33000, 0.22265, 0.26718, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00, 35.10000, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 1916.16815, 2299.40178, 0.10367, 0.12441, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 3171.53879, 3805.84655, 0.30195, 0.36234, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 32.76000, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 1916.16815, 2299.40178, 0.10367, 0.12441, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 1937.59117, 2325.10940, 0.18447, 0.22137, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 34.96500, 5.65325E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 1217.31024, 1460.77228, 6.58630E-002, 7.90356E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 1937.41880, 2324.90256, 0.18446, 0.22135, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 35.10000, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 1217.31024, 1460.77228, 6.58630E-002, 7.90356E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 2490.55291, 2988.66349, 0.23711, 0.28454, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 35.10000, 5.65324E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 1907.92960, 2289.51552, 0.10323, 0.12387, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 3221.11979, 3865.34375, 0.30667, 0.36800, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 33.75000, 5.65325E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 1907.92960, 2289.51552, 0.10323, 0.12387, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -7.90000, 2.34317E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIRLOOP F2 N1, Cooling, Sensible, 1824.93, 0.16023, 0.16023, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 N1, Heating, Sensible, 1596.00, 4.56536E-002, 4.56536E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 N2, Cooling, Sensible, 1810.30, 0.15881, 0.15881, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 N2, Heating, Sensible, 1596.00, 4.56536E-002, 4.56536E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 NE, Cooling, Sensible, 2328.90, 0.21302, 0.21302, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 NE, Heating, Sensible, 2337.75, 8.63799E-002, 8.63799E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 NW, Cooling, Sensible, 3234.80, 0.29223, 0.29223, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 NW, Heating, Sensible, 2337.75, 8.63799E-002, 8.63799E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 S1, Cooling, Sensible, 1891.89, 0.16249, 0.16249, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 S1, Heating, Sensible, 1599.68, 4.58558E-002, 4.58558E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 S2, Cooling, Sensible, 1881.07, 0.16144, 0.16144, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 S2, Heating, Sensible, 1605.98, 4.62018E-002, 4.62018E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 SE, Cooling, Sensible, 2566.94, 0.22181, 0.22181, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 SE, Heating, Sensible, 2430.66, 9.14809E-002, 9.14809E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 SW, Cooling, Sensible, 3303.03, 0.29882, 0.29882, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F2 SW, Heating, Sensible, 2337.83, 8.63839E-002, 8.63839E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 N1, Cooling, Sensible, 1819.20, 0.15967, 0.15967, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 N1, Heating, Sensible, 1552.28, 4.32531E-002, 4.32531E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 N2, Cooling, Sensible, 1804.63, 0.15827, 0.15827, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 N2, Heating, Sensible, 1552.28, 4.32531E-002, 4.32531E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 NE, Cooling, Sensible, 2320.32, 0.21219, 0.21219, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 NE, Heating, Sensible, 2312.19, 8.49758E-002, 8.49758E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 NW, Cooling, Sensible, 3226.86, 0.29146, 0.29146, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 NW, Heating, Sensible, 2312.19, 8.49758E-002, 8.49758E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 S1, Cooling, Sensible, 1883.36, 0.16166, 0.16166, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 S1, Heating, Sensible, 1552.36, 4.32579E-002, 4.32579E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 S2, Cooling, Sensible, 1870.48, 0.16042, 0.16042, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 S2, Heating, Sensible, 1553.31, 4.33096E-002, 4.33096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 SE, Cooling, Sensible, 2523.14, 0.21758, 0.21758, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 SE, Heating, Sensible, 2320.85, 8.54512E-002, 8.54512E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 SW, Cooling, Sensible, 3286.94, 0.29727, 0.29727, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F3 SW, Heating, Sensible, 2311.28, 8.49258E-002, 8.49258E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 N1, Cooling, Sensible, 1824.39, 0.16018, 0.16018, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 N1, Heating, Sensible, 1569.45, 4.41962E-002, 4.41962E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 N2, Cooling, Sensible, 1809.87, 0.15877, 0.15877, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 N2, Heating, Sensible, 1569.45, 4.41962E-002, 4.41962E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 NE, Cooling, Sensible, 2322.18, 0.21237, 0.21237, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 NE, Heating, Sensible, 2349.92, 8.70474E-002, 8.70474E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 NW, Cooling, Sensible, 3234.01, 0.29215, 0.29215, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 NW, Heating, Sensible, 2349.92, 8.70474E-002, 8.70474E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 S1, Cooling, Sensible, 1888.84, 0.16219, 0.16219, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 S1, Heating, Sensible, 1567.72, 4.41008E-002, 4.41008E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 S2, Cooling, Sensible, 1875.67, 0.16092, 0.16092, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 S2, Heating, Sensible, 1567.85, 4.41081E-002, 4.41081E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 SE, Cooling, Sensible, 2532.64, 0.21849, 0.21849, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 SE, Heating, Sensible, 2348.57, 8.69733E-002, 8.69733E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 SW, Cooling, Sensible, 3292.28, 0.29778, 0.29778, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F4 SW, Heating, Sensible, 2347.56, 8.69177E-002, 8.69177E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 N1, Cooling, Sensible, 1835.20, 0.16122, 0.16122, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 N1, Heating, Sensible, 1617.45, 4.68312E-002, 4.68312E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 N2, Cooling, Sensible, 1820.76, 0.15982, 0.15982, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 N2, Heating, Sensible, 1617.45, 4.68312E-002, 4.68312E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 NE, Cooling, Sensible, 2328.51, 0.21298, 0.21298, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 NE, Heating, Sensible, 2429.71, 9.14277E-002, 9.14277E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 NW, Cooling, Sensible, 3248.65, 0.29357, 0.29357, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 NW, Heating, Sensible, 2429.71, 9.14277E-002, 9.14277E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 S1, Cooling, Sensible, 1900.65, 0.16333, 0.16333, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 S1, Heating, Sensible, 1613.58, 4.66186E-002, 4.66186E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 S2, Cooling, Sensible, 1887.49, 0.16206, 0.16206, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 S2, Heating, Sensible, 1613.58, 4.66188E-002, 4.66188E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 SE, Cooling, Sensible, 2556.49, 0.22080, 0.22080, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 SE, Heating, Sensible, 2425.31, 9.11861E-002, 9.11861E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 SW, Cooling, Sensible, 3305.13, 0.29902, 0.29902, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F6 SW, Heating, Sensible, 2425.30, 9.11855E-002, 9.11855E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 N1, Cooling, Sensible, 1840.71, 0.16175, 0.16175, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 N1, Heating, Sensible, 1640.41, 4.80917E-002, 4.80917E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 N2, Cooling, Sensible, 1826.30, 0.16036, 0.16036, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 N2, Heating, Sensible, 1640.41, 4.80917E-002, 4.80917E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 NE, Cooling, Sensible, 2418.92, 0.21340, 0.21340, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 NE, Heating, Sensible, 2465.47, 9.33906E-002, 9.33906E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 NW, Cooling, Sensible, 3255.71, 0.29425, 0.29425, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 NW, Heating, Sensible, 2465.47, 9.33906E-002, 9.33906E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 S1, Cooling, Sensible, 1906.62, 0.16391, 0.16391, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 S1, Heating, Sensible, 1635.79, 4.78384E-002, 4.78384E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 S2, Cooling, Sensible, 1893.47, 0.16264, 0.16264, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 S2, Heating, Sensible, 1635.79, 4.78384E-002, 4.78384E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 SE, Cooling, Sensible, 2567.40, 0.22185, 0.22185, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 SE, Heating, Sensible, 2460.32, 9.31079E-002, 9.31079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 SW, Cooling, Sensible, 3311.52, 0.29964, 0.29964, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F7 SW, Heating, Sensible, 2460.32, 9.31078E-002, 9.31078E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 N1, Cooling, Sensible, 1852.61, 0.16290, 0.16290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 N1, Heating, Sensible, 1673.02, 4.98822E-002, 4.98822E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 N2, Cooling, Sensible, 1838.25, 0.16151, 0.16151, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 N2, Heating, Sensible, 1673.02, 4.98822E-002, 4.98822E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 NE, Cooling, Sensible, 2434.21, 0.21488, 0.21488, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 NE, Heating, Sensible, 2509.53, 9.58096E-002, 9.58096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 NW, Cooling, Sensible, 3268.72, 0.29550, 0.29550, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 NW, Heating, Sensible, 2509.53, 9.58096E-002, 9.58096E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 S1, Cooling, Sensible, 1918.66, 0.16507, 0.16507, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 S1, Heating, Sensible, 1668.02, 4.96079E-002, 4.96079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 S2, Cooling, Sensible, 1905.57, 0.16381, 0.16381, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 S2, Heating, Sensible, 1668.02, 4.96079E-002, 4.96079E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 SE, Cooling, Sensible, 2583.37, 0.22339, 0.22339, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 SE, Heating, Sensible, 2504.02, 9.55073E-002, 9.55073E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 SW, Cooling, Sensible, 3323.97, 0.30084, 0.30084, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F8 SW, Heating, Sensible, 2504.02, 9.55073E-002, 9.55073E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 N1, Cooling, Sensible, 1941.44, 0.17148, 0.17148, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 N1, Heating, Sensible, 1787.42, 5.61636E-002, 5.61636E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 N2, Cooling, Sensible, 1926.93, 0.17008, 0.17008, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 N2, Heating, Sensible, 1787.42, 5.61636E-002, 5.61636E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 NE, Cooling, Sensible, 2532.26, 0.22435, 0.22435, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 NE, Heating, Sensible, 2642.32, 0.10310, 0.10310, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 NW, Cooling, Sensible, 3372.39, 0.30552, 0.30552, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 NW, Heating, Sensible, 2642.32, 0.10310, 0.10310, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 S1, Cooling, Sensible, 2007.04, 0.17361, 0.17361, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 S1, Heating, Sensible, 1783.77, 5.59633E-002, 5.59633E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 S2, Cooling, Sensible, 1994.14, 0.17236, 0.17236, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 S2, Heating, Sensible, 1783.77, 5.59633E-002, 5.59633E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 SE, Cooling, Sensible, 2674.52, 0.23220, 0.23220, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 SE, Heating, Sensible, 2638.65, 0.10290, 0.10290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 SW, Cooling, Sensible, 3429.31, 0.31102, 0.31102, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP F9 SW, Heating, Sensible, 2638.65, 0.10290, 0.10290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP G N1, Cooling, Sensible, 1596.60, 0.13859, 0.13859, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G N1, Heating, Sensible, 1820.90, 5.80029E-002, 5.80029E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G N2, Cooling, Sensible, 1585.70, 0.13754, 0.13754, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G N2, Heating, Sensible, 1820.90, 5.80029E-002, 5.80029E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G NE, Cooling, Sensible, 2009.28, 0.17804, 0.17804, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G NE, Heating, Sensible, 2482.74, 9.43420E-002, 9.43420E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G NW, Cooling, Sensible, 2549.96, 0.22606, 0.22606, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G NW, Heating, Sensible, 2482.74, 9.43420E-002, 9.43420E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G S1, Cooling, Sensible, 1646.01, 0.14294, 0.14294, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G S1, Heating, Sensible, 1810.35, 5.74233E-002, 5.74233E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G S2, Cooling, Sensible, 1642.43, 0.14259, 0.14259, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G S2, Heating, Sensible, 1842.35, 5.91806E-002, 5.91806E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP G SW, Cooling, Sensible, 2626.66, 0.23347, 0.23347, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP G SW, Heating, Sensible, 2470.13, 9.36497E-002, 9.36497E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00
 System Sizing Information, AIRLOOP M N1, Cooling, Sensible, 1830.05, 0.16072, 0.16072, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M N1, Heating, Sensible, 1593.99, 4.55431E-002, 4.55431E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M N2, Cooling, Sensible, 1815.57, 0.15932, 0.15932, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M N2, Heating, Sensible, 1593.99, 4.55431E-002, 4.55431E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M NE, Cooling, Sensible, 2325.43, 0.21268, 0.21268, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M NE, Heating, Sensible, 2391.61, 8.93358E-002, 8.93358E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M NW, Cooling, Sensible, 3241.72, 0.29290, 0.29290, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M NW, Heating, Sensible, 2391.61, 8.93358E-002, 8.93358E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M S1, Cooling, Sensible, 1895.00, 0.16279, 0.16279, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M S1, Heating, Sensible, 1591.05, 4.53818E-002, 4.53818E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M S2, Cooling, Sensible, 1881.83, 0.16151, 0.16151, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M S2, Heating, Sensible, 1591.07, 4.53828E-002, 4.53828E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M SE, Cooling, Sensible, 2545.15, 0.21970, 0.21970, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M SE, Heating, Sensible, 2388.22, 8.91496E-002, 8.91496E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M SW, Cooling, Sensible, 3298.99, 0.29843, 0.29843, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP M SW, Heating, Sensible, 2388.11, 8.91438E-002, 8.91438E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP OFFICE, Cooling, Sensible, 3037.07, 0.26566, 0.26566, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP OFFICE, Heating, Sensible, 3056.83, 0.10405, 0.10405, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 18:25:00
 System Sizing Information, AIRLOOP T N1, Cooling, Sensible, 2376.22, 0.20928, 0.20928, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T N1, Heating, Sensible, 2216.89, 7.97433E-002, 7.97433E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T N2, Cooling, Sensible, 2343.64, 0.20613, 0.20613, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T N2, Heating, Sensible, 2216.89, 7.97433E-002, 7.97433E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T NE, Cooling, Sensible, 3041.81, 0.26718, 0.26718, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T NE, Heating, Sensible, 3030.40, 0.12441, 0.12441, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T NW, Cooling, Sensible, 3966.33, 0.36234, 0.36234, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T NW, Heating, Sensible, 3030.40, 0.12441, 0.12441, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T S1, Cooling, Sensible, 2564.11, 0.22137, 0.22137, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T S1, Heating, Sensible, 2204.00, 7.90356E-002, 7.90356E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T S2, Cooling, Sensible, 2567.40, 0.22135, 0.22135, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T S2, Heating, Sensible, 2204.00, 7.90356E-002, 7.90356E-002, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T SE, Cooling, Sensible, 3221.49, 0.28454, 0.28454, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T SE, Heating, Sensible, 3020.66, 0.12387, 0.12387, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T SW, Cooling, Sensible, 4050.53, 0.36800, 0.36800, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP T SW, Heating, Sensible, 3020.66, 0.12387, 0.12387, ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F2 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F3 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29727
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21237
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29215
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16219
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16092
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21849
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F4 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29778
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16122
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15982
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21298
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29357
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16333
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16206
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22080
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F6 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29902
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16175
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16036
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29425
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16391
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16264
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22185
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F7 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29964
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16290
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21488
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29550
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16381
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22339
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F8 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.30084
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17148
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17008
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.30552
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17361
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23220
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, F9 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31102
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17804
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22606
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.14294
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.14259
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23347
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16072
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21268
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29290
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16279
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21970
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29843
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.26566
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20928
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20613
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.26718
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36234
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22137
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22135
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.28454
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Main Design Air Flow Rate [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Main Design Air Flow Rate [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Main Design Air Flow Rate [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Main Design Air Flow Rate [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Main Design Air Flow Rate [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Main Design Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Main Design Air Flow Rate [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Main Design Air Flow Rate [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Main Design Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Main Design Air Flow Rate [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Main Design Air Flow Rate [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Main Design Air Flow Rate [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Main Design Air Flow Rate [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Main Design Air Flow Rate [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Main Design Air Flow Rate [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Main Design Air Flow Rate [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Main Design Air Flow Rate [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Main Design Air Flow Rate [m3/s], 0.36800
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Design Supply Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Design Supply Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Design Supply Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Design Supply Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Design Supply Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Design Supply Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Design Supply Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Design Supply Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Design Supply Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Design Supply Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Design Supply Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Design Supply Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Design Supply Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Design Supply Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Design Supply Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Design Supply Air Flow Rate [m3/s], 0.29727
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Design Supply Air Flow Rate [m3/s], 0.16018
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Design Supply Air Flow Rate [m3/s], 0.15877
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Design Supply Air Flow Rate [m3/s], 0.21237
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Design Supply Air Flow Rate [m3/s], 0.29215
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Design Supply Air Flow Rate [m3/s], 0.16219
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Design Supply Air Flow Rate [m3/s], 0.16092
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Design Supply Air Flow Rate [m3/s], 0.21849
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Design Supply Air Flow Rate [m3/s], 0.29778
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Design Supply Air Flow Rate [m3/s], 0.16122
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Design Supply Air Flow Rate [m3/s], 0.15982
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Design Supply Air Flow Rate [m3/s], 0.21298
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Design Supply Air Flow Rate [m3/s], 0.29357
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Design Supply Air Flow Rate [m3/s], 0.16333
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Design Supply Air Flow Rate [m3/s], 0.16206
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Design Supply Air Flow Rate [m3/s], 0.22080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Design Supply Air Flow Rate [m3/s], 0.29902
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Design Supply Air Flow Rate [m3/s], 0.16175
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Design Supply Air Flow Rate [m3/s], 0.16036
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Design Supply Air Flow Rate [m3/s], 0.21340
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Design Supply Air Flow Rate [m3/s], 0.29425
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Design Supply Air Flow Rate [m3/s], 0.16391
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Design Supply Air Flow Rate [m3/s], 0.16264
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Design Supply Air Flow Rate [m3/s], 0.22185
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Design Supply Air Flow Rate [m3/s], 0.29964
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Design Supply Air Flow Rate [m3/s], 0.16290
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Design Supply Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Design Supply Air Flow Rate [m3/s], 0.21488
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Design Supply Air Flow Rate [m3/s], 0.29550
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Design Supply Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Design Supply Air Flow Rate [m3/s], 0.16381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Design Supply Air Flow Rate [m3/s], 0.22339
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Design Supply Air Flow Rate [m3/s], 0.30084
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Design Supply Air Flow Rate [m3/s], 0.17148
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Design Supply Air Flow Rate [m3/s], 0.17008
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Design Supply Air Flow Rate [m3/s], 0.22435
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Design Supply Air Flow Rate [m3/s], 0.30552
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Design Supply Air Flow Rate [m3/s], 0.17361
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Design Supply Air Flow Rate [m3/s], 0.17236
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Design Supply Air Flow Rate [m3/s], 0.23220
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Design Supply Air Flow Rate [m3/s], 0.31102
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Design Supply Air Flow Rate [m3/s], 0.13859
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Design Supply Air Flow Rate [m3/s], 0.13754
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Design Supply Air Flow Rate [m3/s], 0.17804
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Design Supply Air Flow Rate [m3/s], 0.22606
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Design Supply Air Flow Rate [m3/s], 0.14294
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Design Supply Air Flow Rate [m3/s], 0.14259
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Design Supply Air Flow Rate [m3/s], 0.23347
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Design Supply Air Flow Rate [m3/s], 0.16072
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Design Supply Air Flow Rate [m3/s], 0.15932
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Design Supply Air Flow Rate [m3/s], 0.21268
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Design Supply Air Flow Rate [m3/s], 0.29290
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Design Supply Air Flow Rate [m3/s], 0.16279
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Design Supply Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Design Supply Air Flow Rate [m3/s], 0.21970
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Design Supply Air Flow Rate [m3/s], 0.29843
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Design Supply Air Flow Rate [m3/s], 0.26566
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Design Supply Air Flow Rate [m3/s], 0.20928
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Design Supply Air Flow Rate [m3/s], 0.20613
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Design Supply Air Flow Rate [m3/s], 0.26718
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Design Supply Air Flow Rate [m3/s], 0.36234
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Design Supply Air Flow Rate [m3/s], 0.22137
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Design Supply Air Flow Rate [m3/s], 0.22135
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Design Supply Air Flow Rate [m3/s], 0.28454
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Design Supply Air Flow Rate [m3/s], 0.36800
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 N1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 N1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N1, Design Size Rated Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N1, Design Size Rated Total Cooling Capacity [W], 2331.13302
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N1, Design Size Rated Sensible Cooling Capacity [W], 1360.52457
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N1, Design Size Rated Water Flow Rate [m3/s], 5.09229E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.16023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2331.13302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2331.13302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1595.99504
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16023
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N1, Design Size Rated Air Flow Rate [m3/s], 0.16023
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N1, Design Size Rated Heating Capacity [W], 2331.13302
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N1, Design Size Rated Water Flow Rate [m3/s], 5.09229E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N1, Design Size Nominal Capacity [W], 1595.99504
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 N2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 N2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N2, Design Size Rated Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N2, Design Size Rated Total Cooling Capacity [W], 2312.19114
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N2, Design Size Rated Sensible Cooling Capacity [W], 1348.80900
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 N2, Design Size Rated Water Flow Rate [m3/s], 5.05091E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.15881
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2312.19114
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2312.19114
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1595.99504
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.15881
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N2, Design Size Rated Air Flow Rate [m3/s], 0.15881
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N2, Design Size Rated Heating Capacity [W], 2312.19114
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 N2, Design Size Rated Water Flow Rate [m3/s], 5.05091E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N2, Design Size Nominal Capacity [W], 1595.99504
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 NE OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 NE OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NE, Design Size Rated Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NE, Design Size Rated Total Cooling Capacity [W], 3004.50300
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NE, Design Size Rated Sensible Cooling Capacity [W], 1772.04098
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NE, Design Size Rated Water Flow Rate [m3/s], 6.56325E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.21302
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 3004.50300
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 3004.50300
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2337.75443
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.21302
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NE, Design Size Rated Air Flow Rate [m3/s], 0.21302
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NE, Design Size Rated Heating Capacity [W], 3004.50300
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NE, Design Size Rated Water Flow Rate [m3/s], 6.56325E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NE, Design Size Nominal Capacity [W], 2337.75443
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 NW OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 NW OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NW, Design Size Rated Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NW, Design Size Rated Total Cooling Capacity [W], 4149.51364
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NW, Design Size Rated Sensible Cooling Capacity [W], 2461.03478
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 NW, Design Size Rated Water Flow Rate [m3/s], 9.06449E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4149.51364
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4149.51364
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2337.75443
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29223
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NW, Design Size Rated Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NW, Design Size Rated Heating Capacity [W], 4149.51364
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 NW, Design Size Rated Water Flow Rate [m3/s], 9.06449E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NW, Design Size Nominal Capacity [W], 2337.75443
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 S1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 S1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S1, Design Size Rated Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S1, Design Size Rated Total Cooling Capacity [W], 2406.02318
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S1, Design Size Rated Sensible Cooling Capacity [W], 1391.90165
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S1, Design Size Rated Water Flow Rate [m3/s], 5.25589E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.16249
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2406.02318
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2406.02318
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1599.67784
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16249
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S1, Design Size Rated Air Flow Rate [m3/s], 0.16249
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S1, Design Size Rated Heating Capacity [W], 2406.02318
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S1, Design Size Rated Water Flow Rate [m3/s], 5.25589E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S1, Design Size Nominal Capacity [W], 1599.67784
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 S2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 S2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S2, Design Size Rated Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S2, Design Size Rated Total Cooling Capacity [W], 2392.00156
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S2, Design Size Rated Sensible Cooling Capacity [W], 1383.24530
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 S2, Design Size Rated Water Flow Rate [m3/s], 5.22526E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.16144
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2392.00156
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2392.00156
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1605.98043
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16144
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S2, Design Size Rated Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S2, Design Size Rated Heating Capacity [W], 2392.00156
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 S2, Design Size Rated Water Flow Rate [m3/s], 5.22526E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S2, Design Size Nominal Capacity [W], 1605.98043
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 SE OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 SE OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SE, Design Size Rated Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SE, Design Size Rated Total Cooling Capacity [W], 3265.91723
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SE, Design Size Rated Sensible Cooling Capacity [W], 1898.79215
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SE, Design Size Rated Water Flow Rate [m3/s], 7.13430E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.22181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Nominal Heating Capacity [W], 3265.91723
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 3265.91723
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2430.66111
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 SE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.22181
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SE, Design Size Rated Air Flow Rate [m3/s], 0.22181
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SE, Design Size Rated Heating Capacity [W], 3265.91723
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SE, Design Size Rated Water Flow Rate [m3/s], 7.13430E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SE, Design Size Nominal Capacity [W], 2430.66111
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 SW OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F2 SW OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SW, Design Size Rated Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SW, Design Size Rated Total Cooling Capacity [W], 4237.88492
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SW, Design Size Rated Sensible Cooling Capacity [W], 2515.56667
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F2 SW, Design Size Rated Water Flow Rate [m3/s], 9.25753E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.29882
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4237.88492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4237.88492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2337.82727
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F2 SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F2 SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29882
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SW, Design Size Rated Air Flow Rate [m3/s], 0.29882
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SW, Design Size Rated Heating Capacity [W], 4237.88492
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F2 SW, Design Size Rated Water Flow Rate [m3/s], 9.25753E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SW, Design Size Nominal Capacity [W], 2337.82727
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 N1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 N1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N1, Design Size Rated Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N1, Design Size Rated Total Cooling Capacity [W], 2324.68218
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N1, Design Size Rated Sensible Cooling Capacity [W], 1354.70360
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N1, Design Size Rated Water Flow Rate [m3/s], 5.07820E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.15967
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2324.68218
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2324.68218
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1552.27656
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.15967
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N1, Design Size Rated Air Flow Rate [m3/s], 0.15967
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N1, Design Size Rated Heating Capacity [W], 2324.68218
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N1, Design Size Rated Water Flow Rate [m3/s], 5.07820E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N1, Design Size Nominal Capacity [W], 1552.27656
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 N2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 N2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N2, Design Size Rated Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N2, Design Size Rated Total Cooling Capacity [W], 2305.81478
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N2, Design Size Rated Sensible Cooling Capacity [W], 1343.03904
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 N2, Design Size Rated Water Flow Rate [m3/s], 5.03698E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.15827
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2305.81478
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2305.81478
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1552.27656
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.15827
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N2, Design Size Rated Air Flow Rate [m3/s], 0.15827
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N2, Design Size Rated Heating Capacity [W], 2305.81478
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 N2, Design Size Rated Water Flow Rate [m3/s], 5.03698E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N2, Design Size Nominal Capacity [W], 1552.27656
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 NE OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 NE OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NE, Design Size Rated Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NE, Design Size Rated Total Cooling Capacity [W], 2994.95094
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NE, Design Size Rated Sensible Cooling Capacity [W], 1763.14745
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NE, Design Size Rated Water Flow Rate [m3/s], 6.54238E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.21219
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 2994.95094
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2994.95094
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2312.18791
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.21219
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NE, Design Size Rated Air Flow Rate [m3/s], 0.21219
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NE, Design Size Rated Heating Capacity [W], 2994.95094
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NE, Design Size Rated Water Flow Rate [m3/s], 6.54238E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NE, Design Size Nominal Capacity [W], 2312.18791
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 NW OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 NW OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NW, Design Size Rated Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NW, Design Size Rated Total Cooling Capacity [W], 4140.86518
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NW, Design Size Rated Sensible Cooling Capacity [W], 2452.51161
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 NW, Design Size Rated Water Flow Rate [m3/s], 9.04560E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.29146
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4140.86518
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4140.86518
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 2312.18790
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29146
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NW, Design Size Rated Air Flow Rate [m3/s], 0.29146
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NW, Design Size Rated Heating Capacity [W], 4140.86518
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 NW, Design Size Rated Water Flow Rate [m3/s], 9.04560E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NW, Design Size Nominal Capacity [W], 2312.18790
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 S1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 S1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S1, Design Size Rated Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S1, Design Size Rated Total Cooling Capacity [W], 2395.94205
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S1, Design Size Rated Sensible Cooling Capacity [W], 1383.85794
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S1, Design Size Rated Water Flow Rate [m3/s], 5.23386E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.16166
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2395.94205
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2395.94205
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1552.36497
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16166
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S1, Design Size Rated Air Flow Rate [m3/s], 0.16166
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S1, Design Size Rated Heating Capacity [W], 2395.94205
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S1, Design Size Rated Water Flow Rate [m3/s], 5.23386E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S1, Design Size Nominal Capacity [W], 1552.36497
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 S2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 S2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S2, Design Size Rated Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S2, Design Size Rated Total Cooling Capacity [W], 2379.23458
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S2, Design Size Rated Sensible Cooling Capacity [W], 1373.54823
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 S2, Design Size Rated Water Flow Rate [m3/s], 5.19737E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.16042
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 2379.23458
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 2379.23458
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 1553.30521
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP F3 S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP F3 S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16042
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S2, Design Size Rated Air Flow Rate [m3/s], 0.16042
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S2, Design Size Rated Heating Capacity [W], 2379.23458
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP HEATING MODE AIRLOOP F3 S2, Design Size Rated Water Flow Rate [m3/s], 5.19737E-005
 Component Sizing Information, Coil:Heating:Electric, HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S2, Design Size Nominal Capacity [W], 1553.30521
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 SE OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP F3 SE OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59524E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 SE, Design Size Rated Air Flow Rate [m3/s], 0.21758
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, HEAT PUMP COOLING MODE AIRLOOP F3 SE, Design Size Rated Total Cooling Capacity [W], 3210.67766
