! ---------------------------------------------
! Generated by opyplus version 1.4.2
! Copyright (c) 2024, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
! Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
! based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
! prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
! and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
! website. The recommended citation of the prototype models is
! 
! DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
! 
! Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
! DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J.
! Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
! 
! Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
! 2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
! 
! DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
! J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
! 
! Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
! for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
! Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
! 
! Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
! 90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
! 
! Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
! Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
! 
! Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
! of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
! 
! Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
! the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
! Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
! 
! 
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
! GPARM parameters as input:
! Case = ASHRAE901_ApartmentHighRise_STD2013_Albuquerque
! SelectedCase =
! slab_gtp = National_ApartmentHighRise_ASHRAE901_STD2013_Zone4B_res_NM-Albuquerque-NM.gtp
! avg_oa_tempt_ip = 56.54
! maxdiff_oa_tempt_ip = 42.3
! ext_wall_type = SteelFramedWall
! res_ext_wall_ufactor = 0.363408832
! roof_type = MetalDeckRoof
! res_roof_ufactor = 0.181704416
! roof_emissivity = 0.9
! roof_solar_absorp = 0.7
! res_window = Window_U_0.42_SHGC_0.40
! economizer = NoEconomizer
! avg_oa_tempt = 13.63333333
! maxdiff_oa_tempt = 23.5
! infil = 0.00056896
! door_infil = 1.008078792
! frac_ofpk = 0.131
! oa_apartment = 0.000294083
! oa_office = 0.000431773
! oa_corridor = 0.000304781
! exterior_light_watts = 10720.1
! LPD_apartment_hardwired = 11.5173837
! LPD_apartment_plugin = 2.9062557
! LPD_office = 11.9479401
! LPD_corridor = 8.52501672
! economizer_lockout = LockoutWithHeating
! wlhp_pump_head = 179045.1073
! BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
! BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
! EQP_OFF_SCH = EQP_OFF_SCH_ADV
! pv_generator = no
! pv_surface_area = 0
! STD189_overhang = no
! swh_et = 0.802764686
! swh_ua = 15.60100708
! ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
! AirLoop_Office_DXAC_HeatPump_ERV = No
! LTG_SCH_SET = LTG_SET_STD2013
! transformer_size = 75000
! transformer_eff = 0.98
! AirLoop_Office_DXAC_HeatPump_ERV_power = 77.3391895
! wwr = 0.3
! HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_Yes_Optimum
! CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_Yes_Optimum
! pipe_heat_loss = 9260.51
! skip_EMSprogram = yes
! BoilerAM = Yes
! OA_BASED_OPTIMUM_START_EMS = yes
! Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
! loadProfile = No
! Door_Switch_Enabled_Thermostat_Reset = TRUE
! receptacle_ctrl_occ_reduction_frac = 0.92575
! receptacle_ctrl_unocc_reduction_frac = 0.6625
! SHW_Pump_Head = 29891
! CodeName = DOE.determination2013_ASHRAE90.1_STD2013
! CZ_City_Old = Albuquerque
! CZ_Label = 4B
! AddendumCA_2016 = SingleSpeed
! AirLoop_G_SW_ERV = No
! AirLoop_G_NW_ERV = No
! AirLoop_G_NE_ERV = No
! AirLoop_G_N1_ERV = No
! AirLoop_G_N2_ERV = No
! AirLoop_G_S1_ERV = No
! AirLoop_G_S2_ERV = No
! AirLoop_F2_SW_ERV = No
! AirLoop_F2_NW_ERV = No
! AirLoop_F2_SE_ERV = No
! AirLoop_F2_NE_ERV = No
! AirLoop_F2_N1_ERV = No
! AirLoop_F2_N2_ERV = No
! AirLoop_F2_S1_ERV = No
! AirLoop_F2_S2_ERV = No
! AirLoop_F3_SW_ERV = No
! AirLoop_F3_NW_ERV = No
! AirLoop_F3_SE_ERV = No
! AirLoop_F3_NE_ERV = No
! AirLoop_F3_N1_ERV = No
! AirLoop_F3_N2_ERV = No
! AirLoop_F3_S1_ERV = No
! AirLoop_F3_S2_ERV = No
! AirLoop_F4_SW_ERV = No
! AirLoop_F4_NW_ERV = No
! AirLoop_F4_SE_ERV = No
! AirLoop_F4_NE_ERV = No
! AirLoop_F4_N1_ERV = No
! AirLoop_F4_N2_ERV = No
! AirLoop_F4_S1_ERV = No
! AirLoop_F4_S2_ERV = No
! AirLoop_M_SW_ERV = No
! AirLoop_M_NW_ERV = No
! AirLoop_M_SE_ERV = No
! AirLoop_M_NE_ERV = No
! AirLoop_M_N1_ERV = No
! AirLoop_M_N2_ERV = No
! AirLoop_M_S1_ERV = No
! AirLoop_M_S2_ERV = No
! AirLoop_F6_SW_ERV = No
! AirLoop_F6_NW_ERV = No
! AirLoop_F6_SE_ERV = No
! AirLoop_F6_NE_ERV = No
! AirLoop_F6_N1_ERV = No
! AirLoop_F6_N2_ERV = No
! AirLoop_F6_S1_ERV = No
! AirLoop_F6_S2_ERV = No
! AirLoop_F7_SW_ERV = No
! AirLoop_F7_NW_ERV = No
! AirLoop_F7_SE_ERV = No
! AirLoop_F7_NE_ERV = No
! AirLoop_F7_N1_ERV = No
! AirLoop_F7_N2_ERV = No
! AirLoop_F7_S1_ERV = No
! AirLoop_F7_S2_ERV = No
! AirLoop_F8_SW_ERV = No
! AirLoop_F8_NW_ERV = No
! AirLoop_F8_SE_ERV = No
! AirLoop_F8_NE_ERV = No
! AirLoop_F8_N1_ERV = No
! AirLoop_F8_N2_ERV = No
! AirLoop_F8_S1_ERV = No
! AirLoop_F8_S2_ERV = No
! AirLoop_F9_SW_ERV = No
! AirLoop_F9_NW_ERV = No
! AirLoop_F9_SE_ERV = No
! AirLoop_F9_NE_ERV = No
! AirLoop_F9_N1_ERV = No
! AirLoop_F9_N2_ERV = No
! AirLoop_F9_S1_ERV = No
! AirLoop_F9_S2_ERV = No
! AirLoop_T_SW_ERV = No
! AirLoop_T_NW_ERV = No
! AirLoop_T_SE_ERV = No
! AirLoop_T_NE_ERV = No
! AirLoop_T_N1_ERV = No
! AirLoop_T_N2_ERV = No
! AirLoop_T_S1_ERV = No
! AirLoop_T_S2_ERV = No
! AirLoop_G_SW_ERV_power = 68.620847
! AirLoop_G_NW_ERV_power = 68.620847
! AirLoop_G_NE_ERV_power = 68.620847
! AirLoop_G_N1_ERV_power = 68.620847
! AirLoop_G_N2_ERV_power = 68.620847
! AirLoop_G_S1_ERV_power = 68.620847
! AirLoop_G_S2_ERV_power = 68.620847
! AirLoop_F2_SW_ERV_power = 68.620847
! AirLoop_F2_NW_ERV_power = 68.620847
! AirLoop_F2_SE_ERV_power = 68.620847
! AirLoop_F2_NE_ERV_power = 68.620847
! AirLoop_F2_N1_ERV_power = 68.620847
! AirLoop_F2_N2_ERV_power = 68.620847
! AirLoop_F2_S1_ERV_power = 68.620847
! AirLoop_F2_S2_ERV_power = 68.620847
! AirLoop_F3_SW_ERV_power = 68.620847
! AirLoop_F3_NW_ERV_power = 68.620847
! AirLoop_F3_SE_ERV_power = 68.620847
! AirLoop_F3_NE_ERV_power = 68.620847
! AirLoop_F3_N1_ERV_power = 68.620847
! AirLoop_F3_N2_ERV_power = 68.620847
! AirLoop_F3_S1_ERV_power = 68.620847
! AirLoop_F3_S2_ERV_power = 68.620847
! AirLoop_F4_SW_ERV_power = 68.620847
! AirLoop_F4_NW_ERV_power = 68.620847
! AirLoop_F4_SE_ERV_power = 68.620847
! AirLoop_F4_NE_ERV_power = 68.620847
! AirLoop_F4_N1_ERV_power = 68.620847
! AirLoop_F4_N2_ERV_power = 68.620847
! AirLoop_F4_S1_ERV_power = 68.620847
! AirLoop_F4_S2_ERV_power = 68.620847
! AirLoop_M_SW_ERV_power = 68.620847
! AirLoop_M_NW_ERV_power = 68.620847
! AirLoop_M_SE_ERV_power = 68.620847
! AirLoop_M_NE_ERV_power = 68.620847
! AirLoop_M_N1_ERV_power = 68.620847
! AirLoop_M_N2_ERV_power = 68.620847
! AirLoop_M_S1_ERV_power = 68.620847
! AirLoop_M_S2_ERV_power = 68.620847
! AirLoop_F6_SW_ERV_power = 68.620847
! AirLoop_F6_NW_ERV_power = 68.620847
! AirLoop_F6_SE_ERV_power = 68.620847
! AirLoop_F6_NE_ERV_power = 68.620847
! AirLoop_F6_N1_ERV_power = 68.620847
! AirLoop_F6_N2_ERV_power = 68.620847
! AirLoop_F6_S1_ERV_power = 68.620847
! AirLoop_F6_S2_ERV_power = 68.620847
! AirLoop_F7_SW_ERV_power = 68.620847
! AirLoop_F7_NW_ERV_power = 68.620847
! AirLoop_F7_SE_ERV_power = 68.620847
! AirLoop_F7_NE_ERV_power = 68.620847
! AirLoop_F7_N1_ERV_power = 68.620847
! AirLoop_F7_N2_ERV_power = 68.620847
! AirLoop_F7_S1_ERV_power = 68.620847
! AirLoop_F7_S2_ERV_power = 68.620847
! AirLoop_F8_SW_ERV_power = 68.620847
! AirLoop_F8_NW_ERV_power = 68.620847
! AirLoop_F8_SE_ERV_power = 68.620847
! AirLoop_F8_NE_ERV_power = 68.620847
! AirLoop_F8_N1_ERV_power = 68.620847
! AirLoop_F8_N2_ERV_power = 68.620847
! AirLoop_F8_S1_ERV_power = 68.620847
! AirLoop_F8_S2_ERV_power = 68.620847
! AirLoop_F9_SW_ERV_power = 68.620847
! AirLoop_F9_NW_ERV_power = 68.620847
! AirLoop_F9_SE_ERV_power = 68.620847
! AirLoop_F9_NE_ERV_power = 68.620847
! AirLoop_F9_N1_ERV_power = 68.620847
! AirLoop_F9_N2_ERV_power = 68.620847
! AirLoop_F9_S1_ERV_power = 68.620847
! AirLoop_F9_S2_ERV_power = 68.620847
! AirLoop_T_SW_ERV_power = 68.620847
! AirLoop_T_NW_ERV_power = 68.620847
! AirLoop_T_SE_ERV_power = 68.620847
! AirLoop_T_NE_ERV_power = 68.620847
! AirLoop_T_N1_ERV_power = 68.620847
! AirLoop_T_N2_ERV_power = 68.620847
! AirLoop_T_S1_ERV_power = 68.620847
! AirLoop_T_S2_ERV_power = 68.620847
! office_standby_mode =
! res_window_u_factor = 0.42
! res_window_shgc = 0.4
! resLSG = 1.1
! AnalysisPurpose = ProgressIndicator
! AnalysisCodeName = ASHRAE901
! AnalysisCodeYear = 2013
! AnalysisAmendment = NoneAmend
! AnalysisPrototype = ApartmentHighRise
! AnalysisScope = National
! AnalysisState = National
! AnalysisClimateZone = 4B
! AnalysisCity = USA_NM_Albuquerque
! var_Ffactor_IP = 0.52
! var_Cfactor_IP = 0.092
! APT_SWH_flow = 3.66e-06
! specify overhang_pf for 1891 codes
! -   ===========  ALL OBJECTS IN CLASS: VERSION ===========


AirLoopHVAC,
    airloop f2 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f2 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f2 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f2 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f2 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f2 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f2 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f3 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f3 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f3 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f3 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f3 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f3 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f4 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f4 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f4 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f4 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f4 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f4 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f6 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f6 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f6 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f6 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f6 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f6 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f7 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f7 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f7 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f7 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f7 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f7 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f8 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f8 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f8 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f8 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f8 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f8 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 n1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 n1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 n1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 n1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 n2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 n2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 n2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 n2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 ne,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 ne branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 ne return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 ne supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 nw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 nw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 nw return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 nw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 s1,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 s1 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 s1 return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 s1 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 s2,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 s2 branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 s2 return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 s2 supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 se,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 se branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 se return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 se supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 se supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop f9 sw,                 ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop f9 sw branches,        ! Branch List Name
    ,                              ! Connector List Name
    airloop f9 sw return air inlet,! Supply Side Inlet Node Name
    zonemixer f9 sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter f9 sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop f9 sw supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g n1,                  ! Name
    ,                              ! Controller List Name
    airloop g n1 availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g n1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g n1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer g n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop g n1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g n2,                  ! Name
    ,                              ! Controller List Name
    airloop g n2 availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g n2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g n2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer g n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop g n2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g ne,                  ! Name
    ,                              ! Controller List Name
    airloop g ne availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g ne branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g ne return air inlet, ! Supply Side Inlet Node Name
    zonemixer g ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop g ne supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g nw,                  ! Name
    ,                              ! Controller List Name
    airloop g nw availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g nw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g nw return air inlet, ! Supply Side Inlet Node Name
    zonemixer g nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop g nw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g s1,                  ! Name
    ,                              ! Controller List Name
    airloop g s1 availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g s1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g s1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer g s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop g s1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g s2,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g s2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g s2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer g s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop g s2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop g sw,                  ! Name
    ,                              ! Controller List Name
    airloop g sw availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop g sw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop g sw return air inlet, ! Supply Side Inlet Node Name
    zonemixer g sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter g sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop g sw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m n1,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m n1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m n1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer m n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop m n1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m n2,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m n2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m n2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer m n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop m n2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m ne,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m ne branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m ne return air inlet, ! Supply Side Inlet Node Name
    zonemixer m ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop m ne supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m nw,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m nw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m nw return air inlet, ! Supply Side Inlet Node Name
    zonemixer m nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop m nw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m s1,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m s1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m s1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer m s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop m s1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m s2,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m s2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m s2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer m s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop m s2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m se,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m se branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m se return air inlet, ! Supply Side Inlet Node Name
    zonemixer m se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m se supply air inlet,    ! Demand Side Inlet Node Names
    airloop m se supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop m sw,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop m sw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop m sw return air inlet, ! Supply Side Inlet Node Name
    zonemixer m sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter m sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop m sw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop office,                ! Name
    ,                              ! Controller List Name
    airloop office availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop office branches,       ! Branch List Name
    ,                              ! Connector List Name
    airloop office return air inlet,    ! Supply Side Inlet Node Name
    zonemixer office return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter office supply air inlet,    ! Demand Side Inlet Node Names
    airloop office supply air outlet;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t n1,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t n1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t n1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer t n1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t n1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop t n1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t n2,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t n2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t n2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer t n2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t n2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop t n2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t ne,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t ne branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t ne return air inlet, ! Supply Side Inlet Node Name
    zonemixer t ne return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t ne supply air inlet,    ! Demand Side Inlet Node Names
    airloop t ne supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t nw,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t nw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t nw return air inlet, ! Supply Side Inlet Node Name
    zonemixer t nw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t nw supply air inlet,    ! Demand Side Inlet Node Names
    airloop t nw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t s1,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t s1 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t s1 return air inlet, ! Supply Side Inlet Node Name
    zonemixer t s1 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t s1 supply air inlet,    ! Demand Side Inlet Node Names
    airloop t s1 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t s2,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t s2 branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t s2 return air inlet, ! Supply Side Inlet Node Name
    zonemixer t s2 return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t s2 supply air inlet,    ! Demand Side Inlet Node Names
    airloop t s2 supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t se,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t se branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t se return air inlet, ! Supply Side Inlet Node Name
    zonemixer t se return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t se supply air inlet,    ! Demand Side Inlet Node Names
    airloop t se supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC,
    airloop t sw,                  ! Name
    ,                              ! Controller List Name
    airloop allapts availability manager,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    airloop t sw branches,         ! Branch List Name
    ,                              ! Connector List Name
    airloop t sw return air inlet, ! Supply Side Inlet Node Name
    zonemixer t sw return air outlet,    ! Demand Side Outlet Node Name
    zonesplitter t sw supply air inlet,    ! Demand Side Inlet Node Names
    airloop t sw supply air outlet;! Supply Side Outlet Node Names


AirLoopHVAC:ControllerList,
    airloop f2 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f2 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f2 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f3 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f3 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f4 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f4 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f6 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f6 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f7 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f7 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f8 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f8 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 n1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 n2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 ne oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 nw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 s1 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 s2 oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 se oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop f9 sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop f9 sw oa controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g n1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g n2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g ne oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g nw oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g s1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g s2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop g sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop g sw oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m n1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m n2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m ne oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m nw oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m s1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m s2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m se oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop m sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop m sw oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop office oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop office oa controller;  ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t n1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t n1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t n2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t n2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t ne oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t ne oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t nw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t nw oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t s1 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t s1 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t s2 oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t s2 oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t se oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t se oa controller;    ! Controller 1 Name


AirLoopHVAC:ControllerList,
    airloop t sw oa system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    airloop t sw oa controller;    ! Controller 1 Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 n1 oa system,       ! Name
    airloop f2 n1 oa system controllers,    ! Controller List Name
    airloop f2 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 n2 oa system,       ! Name
    airloop f2 n2 oa system controllers,    ! Controller List Name
    airloop f2 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 ne oa system,       ! Name
    airloop f2 ne oa system controllers,    ! Controller List Name
    airloop f2 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 nw oa system,       ! Name
    airloop f2 nw oa system controllers,    ! Controller List Name
    airloop f2 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 s1 oa system,       ! Name
    airloop f2 s1 oa system controllers,    ! Controller List Name
    airloop f2 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 s2 oa system,       ! Name
    airloop f2 s2 oa system controllers,    ! Controller List Name
    airloop f2 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 se oa system,       ! Name
    airloop f2 se oa system controllers,    ! Controller List Name
    airloop f2 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f2 sw oa system,       ! Name
    airloop f2 sw oa system controllers,    ! Controller List Name
    airloop f2 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 n1 oa system,       ! Name
    airloop f3 n1 oa system controllers,    ! Controller List Name
    airloop f3 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 n2 oa system,       ! Name
    airloop f3 n2 oa system controllers,    ! Controller List Name
    airloop f3 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 ne oa system,       ! Name
    airloop f3 ne oa system controllers,    ! Controller List Name
    airloop f3 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 nw oa system,       ! Name
    airloop f3 nw oa system controllers,    ! Controller List Name
    airloop f3 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 s1 oa system,       ! Name
    airloop f3 s1 oa system controllers,    ! Controller List Name
    airloop f3 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 s2 oa system,       ! Name
    airloop f3 s2 oa system controllers,    ! Controller List Name
    airloop f3 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 se oa system,       ! Name
    airloop f3 se oa system controllers,    ! Controller List Name
    airloop f3 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f3 sw oa system,       ! Name
    airloop f3 sw oa system controllers,    ! Controller List Name
    airloop f3 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 n1 oa system,       ! Name
    airloop f4 n1 oa system controllers,    ! Controller List Name
    airloop f4 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 n2 oa system,       ! Name
    airloop f4 n2 oa system controllers,    ! Controller List Name
    airloop f4 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 ne oa system,       ! Name
    airloop f4 ne oa system controllers,    ! Controller List Name
    airloop f4 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 nw oa system,       ! Name
    airloop f4 nw oa system controllers,    ! Controller List Name
    airloop f4 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 s1 oa system,       ! Name
    airloop f4 s1 oa system controllers,    ! Controller List Name
    airloop f4 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 s2 oa system,       ! Name
    airloop f4 s2 oa system controllers,    ! Controller List Name
    airloop f4 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 se oa system,       ! Name
    airloop f4 se oa system controllers,    ! Controller List Name
    airloop f4 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f4 sw oa system,       ! Name
    airloop f4 sw oa system controllers,    ! Controller List Name
    airloop f4 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 n1 oa system,       ! Name
    airloop f6 n1 oa system controllers,    ! Controller List Name
    airloop f6 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 n2 oa system,       ! Name
    airloop f6 n2 oa system controllers,    ! Controller List Name
    airloop f6 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 ne oa system,       ! Name
    airloop f6 ne oa system controllers,    ! Controller List Name
    airloop f6 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 nw oa system,       ! Name
    airloop f6 nw oa system controllers,    ! Controller List Name
    airloop f6 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 s1 oa system,       ! Name
    airloop f6 s1 oa system controllers,    ! Controller List Name
    airloop f6 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 s2 oa system,       ! Name
    airloop f6 s2 oa system controllers,    ! Controller List Name
    airloop f6 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 se oa system,       ! Name
    airloop f6 se oa system controllers,    ! Controller List Name
    airloop f6 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f6 sw oa system,       ! Name
    airloop f6 sw oa system controllers,    ! Controller List Name
    airloop f6 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 n1 oa system,       ! Name
    airloop f7 n1 oa system controllers,    ! Controller List Name
    airloop f7 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 n2 oa system,       ! Name
    airloop f7 n2 oa system controllers,    ! Controller List Name
    airloop f7 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 ne oa system,       ! Name
    airloop f7 ne oa system controllers,    ! Controller List Name
    airloop f7 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 nw oa system,       ! Name
    airloop f7 nw oa system controllers,    ! Controller List Name
    airloop f7 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 s1 oa system,       ! Name
    airloop f7 s1 oa system controllers,    ! Controller List Name
    airloop f7 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 s2 oa system,       ! Name
    airloop f7 s2 oa system controllers,    ! Controller List Name
    airloop f7 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 se oa system,       ! Name
    airloop f7 se oa system controllers,    ! Controller List Name
    airloop f7 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f7 sw oa system,       ! Name
    airloop f7 sw oa system controllers,    ! Controller List Name
    airloop f7 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 n1 oa system,       ! Name
    airloop f8 n1 oa system controllers,    ! Controller List Name
    airloop f8 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 n2 oa system,       ! Name
    airloop f8 n2 oa system controllers,    ! Controller List Name
    airloop f8 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 ne oa system,       ! Name
    airloop f8 ne oa system controllers,    ! Controller List Name
    airloop f8 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 nw oa system,       ! Name
    airloop f8 nw oa system controllers,    ! Controller List Name
    airloop f8 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 s1 oa system,       ! Name
    airloop f8 s1 oa system controllers,    ! Controller List Name
    airloop f8 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 s2 oa system,       ! Name
    airloop f8 s2 oa system controllers,    ! Controller List Name
    airloop f8 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 se oa system,       ! Name
    airloop f8 se oa system controllers,    ! Controller List Name
    airloop f8 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f8 sw oa system,       ! Name
    airloop f8 sw oa system controllers,    ! Controller List Name
    airloop f8 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 n1 oa system,       ! Name
    airloop f9 n1 oa system controllers,    ! Controller List Name
    airloop f9 n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 n2 oa system,       ! Name
    airloop f9 n2 oa system controllers,    ! Controller List Name
    airloop f9 n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 ne oa system,       ! Name
    airloop f9 ne oa system controllers,    ! Controller List Name
    airloop f9 ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 nw oa system,       ! Name
    airloop f9 nw oa system controllers,    ! Controller List Name
    airloop f9 nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 s1 oa system,       ! Name
    airloop f9 s1 oa system controllers,    ! Controller List Name
    airloop f9 s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 s2 oa system,       ! Name
    airloop f9 s2 oa system controllers,    ! Controller List Name
    airloop f9 s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 se oa system,       ! Name
    airloop f9 se oa system controllers,    ! Controller List Name
    airloop f9 se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop f9 sw oa system,       ! Name
    airloop f9 sw oa system controllers,    ! Controller List Name
    airloop f9 sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g n1 oa system,        ! Name
    airloop g n1 oa system controllers,    ! Controller List Name
    airloop g n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g n1 availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g n2 oa system,        ! Name
    airloop g n2 oa system controllers,    ! Controller List Name
    airloop g n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g n2 availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g ne oa system,        ! Name
    airloop g ne oa system controllers,    ! Controller List Name
    airloop g ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g ne availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g nw oa system,        ! Name
    airloop g nw oa system controllers,    ! Controller List Name
    airloop g nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g nw availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g s1 oa system,        ! Name
    airloop g s1 oa system controllers,    ! Controller List Name
    airloop g s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g s1 availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g s2 oa system,        ! Name
    airloop g s2 oa system controllers,    ! Controller List Name
    airloop g s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g s2 availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop g sw oa system,        ! Name
    airloop g sw oa system controllers,    ! Controller List Name
    airloop g sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop g sw availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m n1 oa system,        ! Name
    airloop m n1 oa system controllers,    ! Controller List Name
    airloop m n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m n2 oa system,        ! Name
    airloop m n2 oa system controllers,    ! Controller List Name
    airloop m n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m ne oa system,        ! Name
    airloop m ne oa system controllers,    ! Controller List Name
    airloop m ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m nw oa system,        ! Name
    airloop m nw oa system controllers,    ! Controller List Name
    airloop m nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m s1 oa system,        ! Name
    airloop m s1 oa system controllers,    ! Controller List Name
    airloop m s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m s2 oa system,        ! Name
    airloop m s2 oa system controllers,    ! Controller List Name
    airloop m s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m se oa system,        ! Name
    airloop m se oa system controllers,    ! Controller List Name
    airloop m se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop m sw oa system,        ! Name
    airloop m sw oa system controllers,    ! Controller List Name
    airloop m sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop office oa system,      ! Name
    airloop office oa system controllers,    ! Controller List Name
    airloop office oa system equipment,    ! Outdoor Air Equipment List Name
    airloop office availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t n1 oa system,        ! Name
    airloop t n1 oa system controllers,    ! Controller List Name
    airloop t n1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t n2 oa system,        ! Name
    airloop t n2 oa system controllers,    ! Controller List Name
    airloop t n2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t ne oa system,        ! Name
    airloop t ne oa system controllers,    ! Controller List Name
    airloop t ne oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t nw oa system,        ! Name
    airloop t nw oa system controllers,    ! Controller List Name
    airloop t nw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t s1 oa system,        ! Name
    airloop t s1 oa system controllers,    ! Controller List Name
    airloop t s1 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t s2 oa system,        ! Name
    airloop t s2 oa system controllers,    ! Controller List Name
    airloop t s2 oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t se oa system,        ! Name
    airloop t se oa system controllers,    ! Controller List Name
    airloop t se oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    airloop t sw oa system,        ! Name
    airloop t sw oa system controllers,    ! Controller List Name
    airloop t sw oa system equipment,    ! Outdoor Air Equipment List Name
    airloop allapts availability manager;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f2 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f2 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f3 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f3 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f4 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f4 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f6 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f6 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f7 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f7 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f8 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f8 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 n1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 n2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 ne apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 nw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 s1 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 s2 apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 se apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop f9 sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    f9 sw apartment oa mixing box; ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g n1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g n2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g ne apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g nw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g s1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g s2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop g sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    g sw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m n1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m n2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m ne apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m nw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m s1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m s2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m se apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop m sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    m sw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop office oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    office oa mixing box;          ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t n1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t n1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t n2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t n2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t ne oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t ne apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t nw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t nw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t s1 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t s1 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t s2 oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t s2 apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t se oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t se apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    airloop t sw oa system equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    t sw apartment oa mixing box;  ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 n1 return path,     ! Name
    zonemixer f2 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 n2 return path,     ! Name
    zonemixer f2 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 ne return path,     ! Name
    zonemixer f2 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 nw return path,     ! Name
    zonemixer f2 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 s1 return path,     ! Name
    zonemixer f2 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 s2 return path,     ! Name
    zonemixer f2 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 se return path,     ! Name
    zonemixer f2 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f2 sw return path,     ! Name
    zonemixer f2 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f2 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 n1 return path,     ! Name
    zonemixer f3 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 n2 return path,     ! Name
    zonemixer f3 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 ne return path,     ! Name
    zonemixer f3 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 nw return path,     ! Name
    zonemixer f3 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 s1 return path,     ! Name
    zonemixer f3 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 s2 return path,     ! Name
    zonemixer f3 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 se return path,     ! Name
    zonemixer f3 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f3 sw return path,     ! Name
    zonemixer f3 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f3 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 n1 return path,     ! Name
    zonemixer f4 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 n2 return path,     ! Name
    zonemixer f4 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 ne return path,     ! Name
    zonemixer f4 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 nw return path,     ! Name
    zonemixer f4 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 s1 return path,     ! Name
    zonemixer f4 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 s2 return path,     ! Name
    zonemixer f4 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 se return path,     ! Name
    zonemixer f4 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f4 sw return path,     ! Name
    zonemixer f4 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f4 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 n1 return path,     ! Name
    zonemixer f6 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 n2 return path,     ! Name
    zonemixer f6 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 ne return path,     ! Name
    zonemixer f6 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 nw return path,     ! Name
    zonemixer f6 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 s1 return path,     ! Name
    zonemixer f6 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 s2 return path,     ! Name
    zonemixer f6 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 se return path,     ! Name
    zonemixer f6 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f6 sw return path,     ! Name
    zonemixer f6 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f6 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 n1 return path,     ! Name
    zonemixer f7 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 n2 return path,     ! Name
    zonemixer f7 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 ne return path,     ! Name
    zonemixer f7 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 nw return path,     ! Name
    zonemixer f7 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 s1 return path,     ! Name
    zonemixer f7 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 s2 return path,     ! Name
    zonemixer f7 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 se return path,     ! Name
    zonemixer f7 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f7 sw return path,     ! Name
    zonemixer f7 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f7 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 n1 return path,     ! Name
    zonemixer f8 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 n2 return path,     ! Name
    zonemixer f8 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 ne return path,     ! Name
    zonemixer f8 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 nw return path,     ! Name
    zonemixer f8 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 s1 return path,     ! Name
    zonemixer f8 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 s2 return path,     ! Name
    zonemixer f8 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 se return path,     ! Name
    zonemixer f8 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f8 sw return path,     ! Name
    zonemixer f8 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f8 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 n1 return path,     ! Name
    zonemixer f9 n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 n1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 n2 return path,     ! Name
    zonemixer f9 n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 n2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 ne return path,     ! Name
    zonemixer f9 ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 ne zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 nw return path,     ! Name
    zonemixer f9 nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 nw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 s1 return path,     ! Name
    zonemixer f9 s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 s1 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 s2 return path,     ! Name
    zonemixer f9 s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 s2 zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 se return path,     ! Name
    zonemixer f9 se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 se zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop f9 sw return path,     ! Name
    zonemixer f9 sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop f9 sw zone mixer;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g n1 return path,      ! Name
    zonemixer g n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g n1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g n2 return path,      ! Name
    zonemixer g n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g n2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g ne return path,      ! Name
    zonemixer g ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g ne zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g nw return path,      ! Name
    zonemixer g nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g nw zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g s1 return path,      ! Name
    zonemixer g s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g s1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g s2 return path,      ! Name
    zonemixer g s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g s2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop g sw return path,      ! Name
    zonemixer g sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop g sw zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m n1 return path,      ! Name
    zonemixer m n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m n1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m n2 return path,      ! Name
    zonemixer m n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m n2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m ne return path,      ! Name
    zonemixer m ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m ne zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m nw return path,      ! Name
    zonemixer m nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m nw zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m s1 return path,      ! Name
    zonemixer m s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m s1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m s2 return path,      ! Name
    zonemixer m s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m s2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m se return path,      ! Name
    zonemixer m se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m se zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop m sw return path,      ! Name
    zonemixer m sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop m sw zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop office return path,    ! Name
    zonemixer office return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop office zone mixer;     ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t n1 return path,      ! Name
    zonemixer t n1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t n1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t n2 return path,      ! Name
    zonemixer t n2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t n2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t ne return path,      ! Name
    zonemixer t ne return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t ne zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t nw return path,      ! Name
    zonemixer t nw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t nw zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t s1 return path,      ! Name
    zonemixer t s1 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t s1 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t s2 return path,      ! Name
    zonemixer t s2 return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t s2 zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t se return path,      ! Name
    zonemixer t se return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t se zone mixer;       ! Component 1 Name


AirLoopHVAC:ReturnPath,
    airloop t sw return path,      ! Name
    zonemixer t sw return air outlet,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    airloop t sw zone mixer;       ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 n1 supply path,     ! Name
    zonesplitter f2 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 n2 supply path,     ! Name
    zonesplitter f2 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 ne supply path,     ! Name
    zonesplitter f2 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 nw supply path,     ! Name
    zonesplitter f2 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 s1 supply path,     ! Name
    zonesplitter f2 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 s2 supply path,     ! Name
    zonesplitter f2 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 se supply path,     ! Name
    zonesplitter f2 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f2 sw supply path,     ! Name
    zonesplitter f2 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f2 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 n1 supply path,     ! Name
    zonesplitter f3 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 n2 supply path,     ! Name
    zonesplitter f3 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 ne supply path,     ! Name
    zonesplitter f3 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 nw supply path,     ! Name
    zonesplitter f3 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 s1 supply path,     ! Name
    zonesplitter f3 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 s2 supply path,     ! Name
    zonesplitter f3 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 se supply path,     ! Name
    zonesplitter f3 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f3 sw supply path,     ! Name
    zonesplitter f3 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f3 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 n1 supply path,     ! Name
    zonesplitter f4 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 n2 supply path,     ! Name
    zonesplitter f4 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 ne supply path,     ! Name
    zonesplitter f4 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 nw supply path,     ! Name
    zonesplitter f4 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 s1 supply path,     ! Name
    zonesplitter f4 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 s2 supply path,     ! Name
    zonesplitter f4 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 se supply path,     ! Name
    zonesplitter f4 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f4 sw supply path,     ! Name
    zonesplitter f4 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f4 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 n1 supply path,     ! Name
    zonesplitter f6 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 n2 supply path,     ! Name
    zonesplitter f6 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 ne supply path,     ! Name
    zonesplitter f6 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 nw supply path,     ! Name
    zonesplitter f6 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 s1 supply path,     ! Name
    zonesplitter f6 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 s2 supply path,     ! Name
    zonesplitter f6 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 se supply path,     ! Name
    zonesplitter f6 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f6 sw supply path,     ! Name
    zonesplitter f6 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f6 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 n1 supply path,     ! Name
    zonesplitter f7 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 n2 supply path,     ! Name
    zonesplitter f7 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 ne supply path,     ! Name
    zonesplitter f7 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 nw supply path,     ! Name
    zonesplitter f7 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 s1 supply path,     ! Name
    zonesplitter f7 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 s2 supply path,     ! Name
    zonesplitter f7 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 se supply path,     ! Name
    zonesplitter f7 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f7 sw supply path,     ! Name
    zonesplitter f7 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f7 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 n1 supply path,     ! Name
    zonesplitter f8 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 n2 supply path,     ! Name
    zonesplitter f8 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 ne supply path,     ! Name
    zonesplitter f8 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 nw supply path,     ! Name
    zonesplitter f8 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 s1 supply path,     ! Name
    zonesplitter f8 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 s2 supply path,     ! Name
    zonesplitter f8 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 se supply path,     ! Name
    zonesplitter f8 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f8 sw supply path,     ! Name
    zonesplitter f8 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f8 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 n1 supply path,     ! Name
    zonesplitter f9 n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 n1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 n2 supply path,     ! Name
    zonesplitter f9 n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 n2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 ne supply path,     ! Name
    zonesplitter f9 ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 ne zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 nw supply path,     ! Name
    zonesplitter f9 nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 nw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 s1 supply path,     ! Name
    zonesplitter f9 s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 s1 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 s2 supply path,     ! Name
    zonesplitter f9 s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 s2 zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 se supply path,     ! Name
    zonesplitter f9 se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 se zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop f9 sw supply path,     ! Name
    zonesplitter f9 sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop f9 sw zone splitter;   ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g n1 supply path,      ! Name
    zonesplitter g n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g n1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g n2 supply path,      ! Name
    zonesplitter g n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g n2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g ne supply path,      ! Name
    zonesplitter g ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g ne zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g nw supply path,      ! Name
    zonesplitter g nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g nw zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g s1 supply path,      ! Name
    zonesplitter g s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g s1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g s2 supply path,      ! Name
    zonesplitter g s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g s2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop g sw supply path,      ! Name
    zonesplitter g sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop g sw zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m n1 supply path,      ! Name
    zonesplitter m n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m n1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m n2 supply path,      ! Name
    zonesplitter m n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m n2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m ne supply path,      ! Name
    zonesplitter m ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m ne zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m nw supply path,      ! Name
    zonesplitter m nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m nw zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m s1 supply path,      ! Name
    zonesplitter m s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m s1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m s2 supply path,      ! Name
    zonesplitter m s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m s2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m se supply path,      ! Name
    zonesplitter m se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m se zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop m sw supply path,      ! Name
    zonesplitter m sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop m sw zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop office supply path,    ! Name
    zonesplitter office supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop office zone splitter;  ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t n1 supply path,      ! Name
    zonesplitter t n1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t n1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t n2 supply path,      ! Name
    zonesplitter t n2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t n2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t ne supply path,      ! Name
    zonesplitter t ne supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t ne zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t nw supply path,      ! Name
    zonesplitter t nw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t nw zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t s1 supply path,      ! Name
    zonesplitter t s1 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t s1 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t s2 supply path,      ! Name
    zonesplitter t s2 supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t s2 zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t se supply path,      ! Name
    zonesplitter t se supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t se zone splitter;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    airloop t sw supply path,      ! Name
    zonesplitter t sw supply air inlet,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    airloop t sw zone splitter;    ! Component 1 Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f2 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f2 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f2 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f2 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f2 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f2 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f2 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f3 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f3 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f3 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f3 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f3 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f3 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f3 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f4 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f4 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f4 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f4 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f4 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f4 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f4 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f6 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f6 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f6 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f6 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f6 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f6 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f6 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f7 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f7 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f7 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f7 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f7 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f7 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f7 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f8 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f8 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f8 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f8 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f8 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f8 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f8 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 n1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 n1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 n1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 n1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 n2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 n2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 n2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 n2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 ne dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 ne supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 ne apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 ne supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 nw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 nw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 nw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 nw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 s1 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 s1 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 s1 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 s1 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 s2 dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 s2 supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 s2 apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 s2 supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 se dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 se supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 se apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 se supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop f9 sw dxac heat pump,  ! Name
    all on,                        ! Availability Schedule Name
    f9 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 sw supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    f9 sw apartment,               ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop f9 sw supply fan,      ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop f9 sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop f9 sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop f9 sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g n1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g n1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g n1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g n1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g n1,    ! Cooling Coil Name
    0.0001,                        ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g n2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g n2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g n2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g n2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g n2,    ! Cooling Coil Name
    0.0001,                        ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g ne dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g ne supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g ne apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g ne supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g nw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g nw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g nw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g nw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g s1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g s1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g s1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g s1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g s2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g s2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g s2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g s2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop g sw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    g sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g sw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    g sw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop g sw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop g sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop g sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop g sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m n1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m n1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m n1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m n1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m n1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m n2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m n2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m n2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m n2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m n2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m ne dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m ne supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m ne apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m ne supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m nw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m nw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m nw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m nw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m s1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m s1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m s1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m s1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m s2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m s2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m s2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m s2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m se dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m se supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m se apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m se supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop m sw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    m sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m sw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    m sw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop m sw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop m sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop m sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop m sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop office dxac heat pump, ! Name
    all on,                        ! Availability Schedule Name
    office mixed air outlet,       ! Air Inlet Node Name
    airloop office supply air outlet,    ! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    office,                        ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop office supply fan,     ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop office,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop office,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop office,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    supplyfansch;                  ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t n1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t n1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t n1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t n1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t n1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t n1,    ! Cooling Coil Name
    0.0001,                        ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t n1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t n2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t n2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t n2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t n2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t n2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t n2,    ! Cooling Coil Name
    0.0001,                        ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t n2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t ne dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t ne supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t ne apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t ne supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t ne,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t ne,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t ne,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t nw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t nw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t nw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t nw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t nw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t nw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t nw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t s1 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t s1 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t s1 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t s1 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t s1,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t s1,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t s1,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t s2 dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t s2 supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t s2 apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t s2 supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t s2,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t s2,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t s2,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t se dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t se supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t se apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t se supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t se,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t se,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t se,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    airloop t sw dxac heat pump,   ! Name
    all on,                        ! Availability Schedule Name
    t sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t sw supply air outlet,! Air Outlet Node Name
    autosize,                      ! Supply Air Flow Rate
    t sw apartment,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    airloop t sw supply fan,       ! Supply Air Fan Name
    coil:heating:watertoairheatpump:equationfit,    ! Heating Coil Object Type
    heat pump heating mode airloop t sw,    ! Heating Coil Name
    0.001,                         ! Heating Convergence
    coil:cooling:watertoairheatpump:equationfit,    ! Cooling Coil Object Type
    heat pump cooling mode airloop t sw,    ! Cooling Coil Name
    0.001,                         ! Cooling Convergence
    2.5,                           ! Maximum Cycling Rate
    60.0,                          ! Heat Pump Time Constant
    0.01,                          ! Fraction of On-Cycle Power Use
    60.0,                          ! Heat Pump Fan Delay Time
    coil:heating:electric,         ! Supplemental Heating Coil Object Type
    heat pump dx supp heating coil airloop t sw,    ! Supplemental Heating Coil Name
    50.0,                          ! Maximum Supply Air Temperature from Supplemental Heater
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    common osa inlet node,         ! Outdoor Dry-Bulb Temperature Sensor Node Name
    blowthrough,                   ! Fan Placement
    all off;                       ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:ZoneMixer,
    airloop f2 n1 zone mixer,      ! Name
    zonemixer f2 n1 return air outlet,    ! Outlet Node Name
    f2 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 n2 zone mixer,      ! Name
    zonemixer f2 n2 return air outlet,    ! Outlet Node Name
    f2 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 ne zone mixer,      ! Name
    zonemixer f2 ne return air outlet,    ! Outlet Node Name
    f2 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 nw zone mixer,      ! Name
    zonemixer f2 nw return air outlet,    ! Outlet Node Name
    f2 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 s1 zone mixer,      ! Name
    zonemixer f2 s1 return air outlet,    ! Outlet Node Name
    f2 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 s2 zone mixer,      ! Name
    zonemixer f2 s2 return air outlet,    ! Outlet Node Name
    f2 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 se zone mixer,      ! Name
    zonemixer f2 se return air outlet,    ! Outlet Node Name
    f2 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f2 sw zone mixer,      ! Name
    zonemixer f2 sw return air outlet,    ! Outlet Node Name
    f2 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 n1 zone mixer,      ! Name
    zonemixer f3 n1 return air outlet,    ! Outlet Node Name
    f3 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 n2 zone mixer,      ! Name
    zonemixer f3 n2 return air outlet,    ! Outlet Node Name
    f3 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 ne zone mixer,      ! Name
    zonemixer f3 ne return air outlet,    ! Outlet Node Name
    f3 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 nw zone mixer,      ! Name
    zonemixer f3 nw return air outlet,    ! Outlet Node Name
    f3 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 s1 zone mixer,      ! Name
    zonemixer f3 s1 return air outlet,    ! Outlet Node Name
    f3 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 s2 zone mixer,      ! Name
    zonemixer f3 s2 return air outlet,    ! Outlet Node Name
    f3 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 se zone mixer,      ! Name
    zonemixer f3 se return air outlet,    ! Outlet Node Name
    f3 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f3 sw zone mixer,      ! Name
    zonemixer f3 sw return air outlet,    ! Outlet Node Name
    f3 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 n1 zone mixer,      ! Name
    zonemixer f4 n1 return air outlet,    ! Outlet Node Name
    f4 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 n2 zone mixer,      ! Name
    zonemixer f4 n2 return air outlet,    ! Outlet Node Name
    f4 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 ne zone mixer,      ! Name
    zonemixer f4 ne return air outlet,    ! Outlet Node Name
    f4 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 nw zone mixer,      ! Name
    zonemixer f4 nw return air outlet,    ! Outlet Node Name
    f4 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 s1 zone mixer,      ! Name
    zonemixer f4 s1 return air outlet,    ! Outlet Node Name
    f4 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 s2 zone mixer,      ! Name
    zonemixer f4 s2 return air outlet,    ! Outlet Node Name
    f4 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 se zone mixer,      ! Name
    zonemixer f4 se return air outlet,    ! Outlet Node Name
    f4 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f4 sw zone mixer,      ! Name
    zonemixer f4 sw return air outlet,    ! Outlet Node Name
    f4 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 n1 zone mixer,      ! Name
    zonemixer f6 n1 return air outlet,    ! Outlet Node Name
    f6 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 n2 zone mixer,      ! Name
    zonemixer f6 n2 return air outlet,    ! Outlet Node Name
    f6 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 ne zone mixer,      ! Name
    zonemixer f6 ne return air outlet,    ! Outlet Node Name
    f6 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 nw zone mixer,      ! Name
    zonemixer f6 nw return air outlet,    ! Outlet Node Name
    f6 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 s1 zone mixer,      ! Name
    zonemixer f6 s1 return air outlet,    ! Outlet Node Name
    f6 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 s2 zone mixer,      ! Name
    zonemixer f6 s2 return air outlet,    ! Outlet Node Name
    f6 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 se zone mixer,      ! Name
    zonemixer f6 se return air outlet,    ! Outlet Node Name
    f6 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f6 sw zone mixer,      ! Name
    zonemixer f6 sw return air outlet,    ! Outlet Node Name
    f6 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 n1 zone mixer,      ! Name
    zonemixer f7 n1 return air outlet,    ! Outlet Node Name
    f7 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 n2 zone mixer,      ! Name
    zonemixer f7 n2 return air outlet,    ! Outlet Node Name
    f7 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 ne zone mixer,      ! Name
    zonemixer f7 ne return air outlet,    ! Outlet Node Name
    f7 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 nw zone mixer,      ! Name
    zonemixer f7 nw return air outlet,    ! Outlet Node Name
    f7 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 s1 zone mixer,      ! Name
    zonemixer f7 s1 return air outlet,    ! Outlet Node Name
    f7 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 s2 zone mixer,      ! Name
    zonemixer f7 s2 return air outlet,    ! Outlet Node Name
    f7 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 se zone mixer,      ! Name
    zonemixer f7 se return air outlet,    ! Outlet Node Name
    f7 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f7 sw zone mixer,      ! Name
    zonemixer f7 sw return air outlet,    ! Outlet Node Name
    f7 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 n1 zone mixer,      ! Name
    zonemixer f8 n1 return air outlet,    ! Outlet Node Name
    f8 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 n2 zone mixer,      ! Name
    zonemixer f8 n2 return air outlet,    ! Outlet Node Name
    f8 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 ne zone mixer,      ! Name
    zonemixer f8 ne return air outlet,    ! Outlet Node Name
    f8 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 nw zone mixer,      ! Name
    zonemixer f8 nw return air outlet,    ! Outlet Node Name
    f8 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 s1 zone mixer,      ! Name
    zonemixer f8 s1 return air outlet,    ! Outlet Node Name
    f8 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 s2 zone mixer,      ! Name
    zonemixer f8 s2 return air outlet,    ! Outlet Node Name
    f8 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 se zone mixer,      ! Name
    zonemixer f8 se return air outlet,    ! Outlet Node Name
    f8 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f8 sw zone mixer,      ! Name
    zonemixer f8 sw return air outlet,    ! Outlet Node Name
    f8 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 n1 zone mixer,      ! Name
    zonemixer f9 n1 return air outlet,    ! Outlet Node Name
    f9 n1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 n2 zone mixer,      ! Name
    zonemixer f9 n2 return air outlet,    ! Outlet Node Name
    f9 n2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 ne zone mixer,      ! Name
    zonemixer f9 ne return air outlet,    ! Outlet Node Name
    f9 ne apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 nw zone mixer,      ! Name
    zonemixer f9 nw return air outlet,    ! Outlet Node Name
    f9 nw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 s1 zone mixer,      ! Name
    zonemixer f9 s1 return air outlet,    ! Outlet Node Name
    f9 s1 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 s2 zone mixer,      ! Name
    zonemixer f9 s2 return air outlet,    ! Outlet Node Name
    f9 s2 apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 se zone mixer,      ! Name
    zonemixer f9 se return air outlet,    ! Outlet Node Name
    f9 se apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop f9 sw zone mixer,      ! Name
    zonemixer f9 sw return air outlet,    ! Outlet Node Name
    f9 sw apartment return outlet; ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g n1 zone mixer,       ! Name
    zonemixer g n1 return air outlet,    ! Outlet Node Name
    g n1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g n2 zone mixer,       ! Name
    zonemixer g n2 return air outlet,    ! Outlet Node Name
    g n2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g ne zone mixer,       ! Name
    zonemixer g ne return air outlet,    ! Outlet Node Name
    g ne apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g nw zone mixer,       ! Name
    zonemixer g nw return air outlet,    ! Outlet Node Name
    g nw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g s1 zone mixer,       ! Name
    zonemixer g s1 return air outlet,    ! Outlet Node Name
    g s1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g s2 zone mixer,       ! Name
    zonemixer g s2 return air outlet,    ! Outlet Node Name
    g s2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop g sw zone mixer,       ! Name
    zonemixer g sw return air outlet,    ! Outlet Node Name
    g sw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m n1 zone mixer,       ! Name
    zonemixer m n1 return air outlet,    ! Outlet Node Name
    m n1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m n2 zone mixer,       ! Name
    zonemixer m n2 return air outlet,    ! Outlet Node Name
    m n2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m ne zone mixer,       ! Name
    zonemixer m ne return air outlet,    ! Outlet Node Name
    m ne apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m nw zone mixer,       ! Name
    zonemixer m nw return air outlet,    ! Outlet Node Name
    m nw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m s1 zone mixer,       ! Name
    zonemixer m s1 return air outlet,    ! Outlet Node Name
    m s1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m s2 zone mixer,       ! Name
    zonemixer m s2 return air outlet,    ! Outlet Node Name
    m s2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m se zone mixer,       ! Name
    zonemixer m se return air outlet,    ! Outlet Node Name
    m se apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop m sw zone mixer,       ! Name
    zonemixer m sw return air outlet,    ! Outlet Node Name
    m sw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop office zone mixer,     ! Name
    zonemixer office return air outlet,    ! Outlet Node Name
    office return outlet;          ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t n1 zone mixer,       ! Name
    zonemixer t n1 return air outlet,    ! Outlet Node Name
    t n1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t n2 zone mixer,       ! Name
    zonemixer t n2 return air outlet,    ! Outlet Node Name
    t n2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t ne zone mixer,       ! Name
    zonemixer t ne return air outlet,    ! Outlet Node Name
    t ne apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t nw zone mixer,       ! Name
    zonemixer t nw return air outlet,    ! Outlet Node Name
    t nw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t s1 zone mixer,       ! Name
    zonemixer t s1 return air outlet,    ! Outlet Node Name
    t s1 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t s2 zone mixer,       ! Name
    zonemixer t s2 return air outlet,    ! Outlet Node Name
    t s2 apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t se zone mixer,       ! Name
    zonemixer t se return air outlet,    ! Outlet Node Name
    t se apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    airloop t sw zone mixer,       ! Name
    zonemixer t sw return air outlet,    ! Outlet Node Name
    t sw apartment return outlet;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 n1 zone splitter,   ! Name
    zonesplitter f2 n1 supply air inlet,    ! Inlet Node Name
    f2 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 n2 zone splitter,   ! Name
    zonesplitter f2 n2 supply air inlet,    ! Inlet Node Name
    f2 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 ne zone splitter,   ! Name
    zonesplitter f2 ne supply air inlet,    ! Inlet Node Name
    f2 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 nw zone splitter,   ! Name
    zonesplitter f2 nw supply air inlet,    ! Inlet Node Name
    f2 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 s1 zone splitter,   ! Name
    zonesplitter f2 s1 supply air inlet,    ! Inlet Node Name
    f2 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 s2 zone splitter,   ! Name
    zonesplitter f2 s2 supply air inlet,    ! Inlet Node Name
    f2 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 se zone splitter,   ! Name
    zonesplitter f2 se supply air inlet,    ! Inlet Node Name
    f2 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f2 sw zone splitter,   ! Name
    zonesplitter f2 sw supply air inlet,    ! Inlet Node Name
    f2 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 n1 zone splitter,   ! Name
    zonesplitter f3 n1 supply air inlet,    ! Inlet Node Name
    f3 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 n2 zone splitter,   ! Name
    zonesplitter f3 n2 supply air inlet,    ! Inlet Node Name
    f3 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 ne zone splitter,   ! Name
    zonesplitter f3 ne supply air inlet,    ! Inlet Node Name
    f3 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 nw zone splitter,   ! Name
    zonesplitter f3 nw supply air inlet,    ! Inlet Node Name
    f3 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 s1 zone splitter,   ! Name
    zonesplitter f3 s1 supply air inlet,    ! Inlet Node Name
    f3 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 s2 zone splitter,   ! Name
    zonesplitter f3 s2 supply air inlet,    ! Inlet Node Name
    f3 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 se zone splitter,   ! Name
    zonesplitter f3 se supply air inlet,    ! Inlet Node Name
    f3 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f3 sw zone splitter,   ! Name
    zonesplitter f3 sw supply air inlet,    ! Inlet Node Name
    f3 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 n1 zone splitter,   ! Name
    zonesplitter f4 n1 supply air inlet,    ! Inlet Node Name
    f4 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 n2 zone splitter,   ! Name
    zonesplitter f4 n2 supply air inlet,    ! Inlet Node Name
    f4 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 ne zone splitter,   ! Name
    zonesplitter f4 ne supply air inlet,    ! Inlet Node Name
    f4 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 nw zone splitter,   ! Name
    zonesplitter f4 nw supply air inlet,    ! Inlet Node Name
    f4 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 s1 zone splitter,   ! Name
    zonesplitter f4 s1 supply air inlet,    ! Inlet Node Name
    f4 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 s2 zone splitter,   ! Name
    zonesplitter f4 s2 supply air inlet,    ! Inlet Node Name
    f4 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 se zone splitter,   ! Name
    zonesplitter f4 se supply air inlet,    ! Inlet Node Name
    f4 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f4 sw zone splitter,   ! Name
    zonesplitter f4 sw supply air inlet,    ! Inlet Node Name
    f4 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 n1 zone splitter,   ! Name
    zonesplitter f6 n1 supply air inlet,    ! Inlet Node Name
    f6 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 n2 zone splitter,   ! Name
    zonesplitter f6 n2 supply air inlet,    ! Inlet Node Name
    f6 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 ne zone splitter,   ! Name
    zonesplitter f6 ne supply air inlet,    ! Inlet Node Name
    f6 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 nw zone splitter,   ! Name
    zonesplitter f6 nw supply air inlet,    ! Inlet Node Name
    f6 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 s1 zone splitter,   ! Name
    zonesplitter f6 s1 supply air inlet,    ! Inlet Node Name
    f6 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 s2 zone splitter,   ! Name
    zonesplitter f6 s2 supply air inlet,    ! Inlet Node Name
    f6 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 se zone splitter,   ! Name
    zonesplitter f6 se supply air inlet,    ! Inlet Node Name
    f6 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f6 sw zone splitter,   ! Name
    zonesplitter f6 sw supply air inlet,    ! Inlet Node Name
    f6 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 n1 zone splitter,   ! Name
    zonesplitter f7 n1 supply air inlet,    ! Inlet Node Name
    f7 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 n2 zone splitter,   ! Name
    zonesplitter f7 n2 supply air inlet,    ! Inlet Node Name
    f7 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 ne zone splitter,   ! Name
    zonesplitter f7 ne supply air inlet,    ! Inlet Node Name
    f7 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 nw zone splitter,   ! Name
    zonesplitter f7 nw supply air inlet,    ! Inlet Node Name
    f7 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 s1 zone splitter,   ! Name
    zonesplitter f7 s1 supply air inlet,    ! Inlet Node Name
    f7 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 s2 zone splitter,   ! Name
    zonesplitter f7 s2 supply air inlet,    ! Inlet Node Name
    f7 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 se zone splitter,   ! Name
    zonesplitter f7 se supply air inlet,    ! Inlet Node Name
    f7 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f7 sw zone splitter,   ! Name
    zonesplitter f7 sw supply air inlet,    ! Inlet Node Name
    f7 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 n1 zone splitter,   ! Name
    zonesplitter f8 n1 supply air inlet,    ! Inlet Node Name
    f8 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 n2 zone splitter,   ! Name
    zonesplitter f8 n2 supply air inlet,    ! Inlet Node Name
    f8 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 ne zone splitter,   ! Name
    zonesplitter f8 ne supply air inlet,    ! Inlet Node Name
    f8 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 nw zone splitter,   ! Name
    zonesplitter f8 nw supply air inlet,    ! Inlet Node Name
    f8 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 s1 zone splitter,   ! Name
    zonesplitter f8 s1 supply air inlet,    ! Inlet Node Name
    f8 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 s2 zone splitter,   ! Name
    zonesplitter f8 s2 supply air inlet,    ! Inlet Node Name
    f8 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 se zone splitter,   ! Name
    zonesplitter f8 se supply air inlet,    ! Inlet Node Name
    f8 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f8 sw zone splitter,   ! Name
    zonesplitter f8 sw supply air inlet,    ! Inlet Node Name
    f8 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 n1 zone splitter,   ! Name
    zonesplitter f9 n1 supply air inlet,    ! Inlet Node Name
    f9 n1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 n2 zone splitter,   ! Name
    zonesplitter f9 n2 supply air inlet,    ! Inlet Node Name
    f9 n2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 ne zone splitter,   ! Name
    zonesplitter f9 ne supply air inlet,    ! Inlet Node Name
    f9 ne apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 nw zone splitter,   ! Name
    zonesplitter f9 nw supply air inlet,    ! Inlet Node Name
    f9 nw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 s1 zone splitter,   ! Name
    zonesplitter f9 s1 supply air inlet,    ! Inlet Node Name
    f9 s1 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 s2 zone splitter,   ! Name
    zonesplitter f9 s2 supply air inlet,    ! Inlet Node Name
    f9 s2 apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 se zone splitter,   ! Name
    zonesplitter f9 se supply air inlet,    ! Inlet Node Name
    f9 se apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop f9 sw zone splitter,   ! Name
    zonesplitter f9 sw supply air inlet,    ! Inlet Node Name
    f9 sw apartment supply inlet;  ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g n1 zone splitter,    ! Name
    zonesplitter g n1 supply air inlet,    ! Inlet Node Name
    g n1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g n2 zone splitter,    ! Name
    zonesplitter g n2 supply air inlet,    ! Inlet Node Name
    g n2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g ne zone splitter,    ! Name
    zonesplitter g ne supply air inlet,    ! Inlet Node Name
    g ne apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g nw zone splitter,    ! Name
    zonesplitter g nw supply air inlet,    ! Inlet Node Name
    g nw apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g s1 zone splitter,    ! Name
    zonesplitter g s1 supply air inlet,    ! Inlet Node Name
    g s1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g s2 zone splitter,    ! Name
    zonesplitter g s2 supply air inlet,    ! Inlet Node Name
    g s2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop g sw zone splitter,    ! Name
    zonesplitter g sw supply air inlet,    ! Inlet Node Name
    g sw apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m n1 zone splitter,    ! Name
    zonesplitter m n1 supply air inlet,    ! Inlet Node Name
    m n1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m n2 zone splitter,    ! Name
    zonesplitter m n2 supply air inlet,    ! Inlet Node Name
    m n2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m ne zone splitter,    ! Name
    zonesplitter m ne supply air inlet,    ! Inlet Node Name
    m ne apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m nw zone splitter,    ! Name
    zonesplitter m nw supply air inlet,    ! Inlet Node Name
    m nw apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m s1 zone splitter,    ! Name
    zonesplitter m s1 supply air inlet,    ! Inlet Node Name
    m s1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m s2 zone splitter,    ! Name
    zonesplitter m s2 supply air inlet,    ! Inlet Node Name
    m s2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m se zone splitter,    ! Name
    zonesplitter m se supply air inlet,    ! Inlet Node Name
    m se apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop m sw zone splitter,    ! Name
    zonesplitter m sw supply air inlet,    ! Inlet Node Name
    m sw apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop office zone splitter,  ! Name
    zonesplitter office supply air inlet,    ! Inlet Node Name
    office supply inlet;           ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t n1 zone splitter,    ! Name
    zonesplitter t n1 supply air inlet,    ! Inlet Node Name
    t n1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t n2 zone splitter,    ! Name
    zonesplitter t n2 supply air inlet,    ! Inlet Node Name
    t n2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t ne zone splitter,    ! Name
    zonesplitter t ne supply air inlet,    ! Inlet Node Name
    t ne apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t nw zone splitter,    ! Name
    zonesplitter t nw supply air inlet,    ! Inlet Node Name
    t nw apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t s1 zone splitter,    ! Name
    zonesplitter t s1 supply air inlet,    ! Inlet Node Name
    t s1 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t s2 zone splitter,    ! Name
    zonesplitter t s2 supply air inlet,    ! Inlet Node Name
    t s2 apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t se zone splitter,    ! Name
    zonesplitter t se supply air inlet,    ! Inlet Node Name
    t se apartment supply inlet;   ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    airloop t sw zone splitter,    ! Name
    zonesplitter t sw supply air inlet,    ! Inlet Node Name
    t sw apartment supply inlet;   ! Outlet 1 Node Name


AirTerminal:SingleDuct:Uncontrolled,
    f2 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f2 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f2 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f3 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f3 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f4 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f4 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f6 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f6 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f7 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f7 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f8 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f8 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 n1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 n1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 n2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 n2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 ne apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 ne apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 nw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 nw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 s1 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 s1 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 s2 apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 s2 apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 se apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 se apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    f9 sw apartment direct air,    ! Name
    all on,                        ! Availability Schedule Name
    f9 sw apartment supply inlet,  ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g n1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g n1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g n2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g n2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g ne apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g ne apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g nw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g nw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g s1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g s1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g s2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g s2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    g sw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    g sw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m n1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m n1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m n2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m n2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m ne apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m ne apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m nw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m nw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m s1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m s1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m s2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m s2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m se apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m se apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    m sw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    m sw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    office direct air,             ! Name
    all on,                        ! Availability Schedule Name
    office supply inlet,           ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t n1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t n1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t n2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t n2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t ne apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t ne apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t nw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t nw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t s1 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t s1 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t s2 apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t s2 apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t se apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t se apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    t sw apartment direct air,     ! Name
    all on,                        ! Availability Schedule Name
    t sw apartment supply inlet,   ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AvailabilityManager:Scheduled,
    airloop allapts availability,  ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g n1 availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g n2 availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g ne availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g nw availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g s1 availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g s2 availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop g sw availability,     ! Name
    all on;                        ! Schedule Name


AvailabilityManager:Scheduled,
    airloop office availability,   ! Name
    all on;                        ! Schedule Name


AvailabilityManagerAssignmentList,
    airloop allapts availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop allapts availability;  ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g n1 availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g n1 availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g n2 availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g n2 availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g ne availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g ne availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g nw availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g nw availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g s1 availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g s1 availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g s2 availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g s2 availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop g sw availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop g sw availability;     ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    airloop office availability manager,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    airloop office availability;   ! Availability Manager 1 Name


Boiler:HotWater,
    central boiler,                ! Name
    naturalgas,                    ! Fuel Type
    224542.18,                     ! Nominal Capacity
    0.8,                           ! Nominal Thermal Efficiency
    leavingboiler,                 ! Efficiency Curve Temperature Evaluation Variable
    central boiler efficiency curve,    ! Normalized Boiler Efficiency Curve Name
    autosize,                      ! Design Water Flow Rate
    0.0,                           ! Minimum Part Load Ratio
    1.2,                           ! Maximum Part Load Ratio
    1.0,                           ! Optimum Part Load Ratio
    central boiler inlet node,     ! Boiler Water Inlet Node Name
    central boiler outlet node,    ! Boiler Water Outlet Node Name
    95.0,                          ! Water Outlet Upper Temperature Limit
    constantflow;                  ! Boiler Flow Mode


Branch,
    airloop f2 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 n1 oa system,       ! Component 1 Name
    airloop f2 n1 return air inlet,! Component 1 Inlet Node Name
    f2 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 n1 dxac heat pump,  ! Component 2 Name
    f2 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 n2 oa system,       ! Component 1 Name
    airloop f2 n2 return air inlet,! Component 1 Inlet Node Name
    f2 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 n2 dxac heat pump,  ! Component 2 Name
    f2 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 ne oa system,       ! Component 1 Name
    airloop f2 ne return air inlet,! Component 1 Inlet Node Name
    f2 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 ne dxac heat pump,  ! Component 2 Name
    f2 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 nw oa system,       ! Component 1 Name
    airloop f2 nw return air inlet,! Component 1 Inlet Node Name
    f2 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 nw dxac heat pump,  ! Component 2 Name
    f2 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 s1 oa system,       ! Component 1 Name
    airloop f2 s1 return air inlet,! Component 1 Inlet Node Name
    f2 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 s1 dxac heat pump,  ! Component 2 Name
    f2 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 s2 oa system,       ! Component 1 Name
    airloop f2 s2 return air inlet,! Component 1 Inlet Node Name
    f2 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 s2 dxac heat pump,  ! Component 2 Name
    f2 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 se oa system,       ! Component 1 Name
    airloop f2 se return air inlet,! Component 1 Inlet Node Name
    f2 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 se dxac heat pump,  ! Component 2 Name
    f2 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f2 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f2 sw oa system,       ! Component 1 Name
    airloop f2 sw return air inlet,! Component 1 Inlet Node Name
    f2 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f2 sw dxac heat pump,  ! Component 2 Name
    f2 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f2 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 n1 oa system,       ! Component 1 Name
    airloop f3 n1 return air inlet,! Component 1 Inlet Node Name
    f3 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 n1 dxac heat pump,  ! Component 2 Name
    f3 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 n2 oa system,       ! Component 1 Name
    airloop f3 n2 return air inlet,! Component 1 Inlet Node Name
    f3 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 n2 dxac heat pump,  ! Component 2 Name
    f3 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 ne oa system,       ! Component 1 Name
    airloop f3 ne return air inlet,! Component 1 Inlet Node Name
    f3 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 ne dxac heat pump,  ! Component 2 Name
    f3 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 nw oa system,       ! Component 1 Name
    airloop f3 nw return air inlet,! Component 1 Inlet Node Name
    f3 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 nw dxac heat pump,  ! Component 2 Name
    f3 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 s1 oa system,       ! Component 1 Name
    airloop f3 s1 return air inlet,! Component 1 Inlet Node Name
    f3 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 s1 dxac heat pump,  ! Component 2 Name
    f3 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 s2 oa system,       ! Component 1 Name
    airloop f3 s2 return air inlet,! Component 1 Inlet Node Name
    f3 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 s2 dxac heat pump,  ! Component 2 Name
    f3 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 se oa system,       ! Component 1 Name
    airloop f3 se return air inlet,! Component 1 Inlet Node Name
    f3 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 se dxac heat pump,  ! Component 2 Name
    f3 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f3 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f3 sw oa system,       ! Component 1 Name
    airloop f3 sw return air inlet,! Component 1 Inlet Node Name
    f3 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f3 sw dxac heat pump,  ! Component 2 Name
    f3 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f3 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 n1 oa system,       ! Component 1 Name
    airloop f4 n1 return air inlet,! Component 1 Inlet Node Name
    f4 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 n1 dxac heat pump,  ! Component 2 Name
    f4 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 n2 oa system,       ! Component 1 Name
    airloop f4 n2 return air inlet,! Component 1 Inlet Node Name
    f4 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 n2 dxac heat pump,  ! Component 2 Name
    f4 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 ne oa system,       ! Component 1 Name
    airloop f4 ne return air inlet,! Component 1 Inlet Node Name
    f4 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 ne dxac heat pump,  ! Component 2 Name
    f4 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 nw oa system,       ! Component 1 Name
    airloop f4 nw return air inlet,! Component 1 Inlet Node Name
    f4 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 nw dxac heat pump,  ! Component 2 Name
    f4 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 s1 oa system,       ! Component 1 Name
    airloop f4 s1 return air inlet,! Component 1 Inlet Node Name
    f4 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 s1 dxac heat pump,  ! Component 2 Name
    f4 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 s2 oa system,       ! Component 1 Name
    airloop f4 s2 return air inlet,! Component 1 Inlet Node Name
    f4 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 s2 dxac heat pump,  ! Component 2 Name
    f4 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 se oa system,       ! Component 1 Name
    airloop f4 se return air inlet,! Component 1 Inlet Node Name
    f4 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 se dxac heat pump,  ! Component 2 Name
    f4 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f4 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f4 sw oa system,       ! Component 1 Name
    airloop f4 sw return air inlet,! Component 1 Inlet Node Name
    f4 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f4 sw dxac heat pump,  ! Component 2 Name
    f4 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f4 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 n1 oa system,       ! Component 1 Name
    airloop f6 n1 return air inlet,! Component 1 Inlet Node Name
    f6 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 n1 dxac heat pump,  ! Component 2 Name
    f6 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 n2 oa system,       ! Component 1 Name
    airloop f6 n2 return air inlet,! Component 1 Inlet Node Name
    f6 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 n2 dxac heat pump,  ! Component 2 Name
    f6 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 ne oa system,       ! Component 1 Name
    airloop f6 ne return air inlet,! Component 1 Inlet Node Name
    f6 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 ne dxac heat pump,  ! Component 2 Name
    f6 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 nw oa system,       ! Component 1 Name
    airloop f6 nw return air inlet,! Component 1 Inlet Node Name
    f6 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 nw dxac heat pump,  ! Component 2 Name
    f6 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 s1 oa system,       ! Component 1 Name
    airloop f6 s1 return air inlet,! Component 1 Inlet Node Name
    f6 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 s1 dxac heat pump,  ! Component 2 Name
    f6 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 s2 oa system,       ! Component 1 Name
    airloop f6 s2 return air inlet,! Component 1 Inlet Node Name
    f6 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 s2 dxac heat pump,  ! Component 2 Name
    f6 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 se oa system,       ! Component 1 Name
    airloop f6 se return air inlet,! Component 1 Inlet Node Name
    f6 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 se dxac heat pump,  ! Component 2 Name
    f6 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f6 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f6 sw oa system,       ! Component 1 Name
    airloop f6 sw return air inlet,! Component 1 Inlet Node Name
    f6 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f6 sw dxac heat pump,  ! Component 2 Name
    f6 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f6 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 n1 oa system,       ! Component 1 Name
    airloop f7 n1 return air inlet,! Component 1 Inlet Node Name
    f7 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 n1 dxac heat pump,  ! Component 2 Name
    f7 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 n2 oa system,       ! Component 1 Name
    airloop f7 n2 return air inlet,! Component 1 Inlet Node Name
    f7 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 n2 dxac heat pump,  ! Component 2 Name
    f7 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 ne oa system,       ! Component 1 Name
    airloop f7 ne return air inlet,! Component 1 Inlet Node Name
    f7 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 ne dxac heat pump,  ! Component 2 Name
    f7 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 nw oa system,       ! Component 1 Name
    airloop f7 nw return air inlet,! Component 1 Inlet Node Name
    f7 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 nw dxac heat pump,  ! Component 2 Name
    f7 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 s1 oa system,       ! Component 1 Name
    airloop f7 s1 return air inlet,! Component 1 Inlet Node Name
    f7 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 s1 dxac heat pump,  ! Component 2 Name
    f7 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 s2 oa system,       ! Component 1 Name
    airloop f7 s2 return air inlet,! Component 1 Inlet Node Name
    f7 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 s2 dxac heat pump,  ! Component 2 Name
    f7 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 se oa system,       ! Component 1 Name
    airloop f7 se return air inlet,! Component 1 Inlet Node Name
    f7 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 se dxac heat pump,  ! Component 2 Name
    f7 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f7 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f7 sw oa system,       ! Component 1 Name
    airloop f7 sw return air inlet,! Component 1 Inlet Node Name
    f7 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f7 sw dxac heat pump,  ! Component 2 Name
    f7 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f7 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 n1 oa system,       ! Component 1 Name
    airloop f8 n1 return air inlet,! Component 1 Inlet Node Name
    f8 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 n1 dxac heat pump,  ! Component 2 Name
    f8 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 n2 oa system,       ! Component 1 Name
    airloop f8 n2 return air inlet,! Component 1 Inlet Node Name
    f8 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 n2 dxac heat pump,  ! Component 2 Name
    f8 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 ne oa system,       ! Component 1 Name
    airloop f8 ne return air inlet,! Component 1 Inlet Node Name
    f8 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 ne dxac heat pump,  ! Component 2 Name
    f8 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 nw oa system,       ! Component 1 Name
    airloop f8 nw return air inlet,! Component 1 Inlet Node Name
    f8 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 nw dxac heat pump,  ! Component 2 Name
    f8 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 s1 oa system,       ! Component 1 Name
    airloop f8 s1 return air inlet,! Component 1 Inlet Node Name
    f8 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 s1 dxac heat pump,  ! Component 2 Name
    f8 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 s2 oa system,       ! Component 1 Name
    airloop f8 s2 return air inlet,! Component 1 Inlet Node Name
    f8 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 s2 dxac heat pump,  ! Component 2 Name
    f8 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 se oa system,       ! Component 1 Name
    airloop f8 se return air inlet,! Component 1 Inlet Node Name
    f8 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 se dxac heat pump,  ! Component 2 Name
    f8 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f8 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f8 sw oa system,       ! Component 1 Name
    airloop f8 sw return air inlet,! Component 1 Inlet Node Name
    f8 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f8 sw dxac heat pump,  ! Component 2 Name
    f8 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f8 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 n1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 n1 oa system,       ! Component 1 Name
    airloop f9 n1 return air inlet,! Component 1 Inlet Node Name
    f9 n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 n1 dxac heat pump,  ! Component 2 Name
    f9 n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 n1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 n2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 n2 oa system,       ! Component 1 Name
    airloop f9 n2 return air inlet,! Component 1 Inlet Node Name
    f9 n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 n2 dxac heat pump,  ! Component 2 Name
    f9 n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 n2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 ne main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 ne oa system,       ! Component 1 Name
    airloop f9 ne return air inlet,! Component 1 Inlet Node Name
    f9 ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 ne dxac heat pump,  ! Component 2 Name
    f9 ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 ne supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 nw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 nw oa system,       ! Component 1 Name
    airloop f9 nw return air inlet,! Component 1 Inlet Node Name
    f9 nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 nw dxac heat pump,  ! Component 2 Name
    f9 nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 nw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 s1 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 s1 oa system,       ! Component 1 Name
    airloop f9 s1 return air inlet,! Component 1 Inlet Node Name
    f9 s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 s1 dxac heat pump,  ! Component 2 Name
    f9 s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 s1 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 s2 main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 s2 oa system,       ! Component 1 Name
    airloop f9 s2 return air inlet,! Component 1 Inlet Node Name
    f9 s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 s2 dxac heat pump,  ! Component 2 Name
    f9 s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 s2 supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 se main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 se oa system,       ! Component 1 Name
    airloop f9 se return air inlet,! Component 1 Inlet Node Name
    f9 se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 se dxac heat pump,  ! Component 2 Name
    f9 se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 se supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop f9 sw main branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop f9 sw oa system,       ! Component 1 Name
    airloop f9 sw return air inlet,! Component 1 Inlet Node Name
    f9 sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop f9 sw dxac heat pump,  ! Component 2 Name
    f9 sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop f9 sw supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop g n1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g n1 oa system,        ! Component 1 Name
    airloop g n1 return air inlet, ! Component 1 Inlet Node Name
    g n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g n1 dxac heat pump,   ! Component 2 Name
    g n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g n1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g n2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g n2 oa system,        ! Component 1 Name
    airloop g n2 return air inlet, ! Component 1 Inlet Node Name
    g n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g n2 dxac heat pump,   ! Component 2 Name
    g n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g n2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g ne main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g ne oa system,        ! Component 1 Name
    airloop g ne return air inlet, ! Component 1 Inlet Node Name
    g ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g ne dxac heat pump,   ! Component 2 Name
    g ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g ne supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g nw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g nw oa system,        ! Component 1 Name
    airloop g nw return air inlet, ! Component 1 Inlet Node Name
    g nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g nw dxac heat pump,   ! Component 2 Name
    g nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g nw supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g s1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g s1 oa system,        ! Component 1 Name
    airloop g s1 return air inlet, ! Component 1 Inlet Node Name
    g s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g s1 dxac heat pump,   ! Component 2 Name
    g s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g s1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g s2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g s2 oa system,        ! Component 1 Name
    airloop g s2 return air inlet, ! Component 1 Inlet Node Name
    g s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g s2 dxac heat pump,   ! Component 2 Name
    g s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g s2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop g sw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop g sw oa system,        ! Component 1 Name
    airloop g sw return air inlet, ! Component 1 Inlet Node Name
    g sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop g sw dxac heat pump,   ! Component 2 Name
    g sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop g sw supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m n1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m n1 oa system,        ! Component 1 Name
    airloop m n1 return air inlet, ! Component 1 Inlet Node Name
    m n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m n1 dxac heat pump,   ! Component 2 Name
    m n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m n1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m n2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m n2 oa system,        ! Component 1 Name
    airloop m n2 return air inlet, ! Component 1 Inlet Node Name
    m n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m n2 dxac heat pump,   ! Component 2 Name
    m n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m n2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m ne main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m ne oa system,        ! Component 1 Name
    airloop m ne return air inlet, ! Component 1 Inlet Node Name
    m ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m ne dxac heat pump,   ! Component 2 Name
    m ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m ne supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m nw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m nw oa system,        ! Component 1 Name
    airloop m nw return air inlet, ! Component 1 Inlet Node Name
    m nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m nw dxac heat pump,   ! Component 2 Name
    m nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m nw supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m s1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m s1 oa system,        ! Component 1 Name
    airloop m s1 return air inlet, ! Component 1 Inlet Node Name
    m s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m s1 dxac heat pump,   ! Component 2 Name
    m s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m s1 supply air outlet;! Component 2 Outlet Node Name


Branch,
