    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m nw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m s1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m s1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m s2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m s2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m se apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m se apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m sw apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m sw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    office,                        ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa office,                ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t n1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t n1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t n2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t n2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t ne apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t ne apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t nw apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t nw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t s1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t s1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t s2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t s2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t se apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t se apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    t sw apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa t sw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


SizingPeriod:DesignDay,
    albuquerque.intl.sunport_nm_usa ann clg .4% condns db=>mwb,    ! Name
    7,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    35.1,                          ! Maximum Dry-Bulb Temperature
    13.5,                          ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    15.7,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    83318.0,                       ! Barometric Pressure
    4.4,                           ! Wind Speed
    220.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.463,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    1.887;                         ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    albuquerque.intl.sunport_nm_usa ann htg 99.6% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    -7.9,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    -7.9,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    83318.0,                       ! Barometric Pressure
    3.2,                           ! Wind Speed
    0.0,                           ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SurfaceConvectionAlgorithm:Inside,
    tarp;                          ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    doe-2;                         ! Algorithm


ThermostatSetpoint:DualSetpoint,
    apartment cooling setpoints dual sp control,    ! Name
    htgsetp_apt_sch,               ! Heating Setpoint Temperature Schedule Name
    clgsetp_apt_sch;               ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    n apartment cooling setpoints dual sp control,    ! Name
    n htgsetp_apt_sch,             ! Heating Setpoint Temperature Schedule Name
    n clgsetp_apt_sch;             ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    office cooling setpoints dual sp control,    ! Name
    htgsetp_off_sch_yes_optimum,   ! Heating Setpoint Temperature Schedule Name
    clgsetp_off_sch_yes_optimum;   ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    s apartment cooling setpoints dual sp control,    ! Name
    s htgsetp_apt_sch,             ! Heating Setpoint Temperature Schedule Name
    s clgsetp_apt_sch;             ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleCooling,
    aptcoolingsetpoint,            ! Name
    clgsetp_apt_sch;               ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleCooling,
    offcoolingsetpoint,            ! Name
    clgsetp_design_off_sch;        ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleHeating,
    aptheatingsetpoint,            ! Name
    htgsetp_apt_sch;               ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleHeating,
    offheatingsetpoint,            ! Name
    htgsetp_design_off_sch;        ! Setpoint Temperature Schedule Name


Timestep,
    12;                            ! Number of Timesteps per Hour


Version,
    9.0;                           ! Version Identifier


WaterHeater:Mixed,
    shwsys1 water heater,          ! Name
    2.271247,                      ! Tank Volume
    shwsys1 water heater setpoint temperature schedule,    ! Setpoint Temperature Schedule Name
    2.0,                           ! Deadband Temperature Difference
    82.2222,                       ! Maximum Temperature Limit
    cycle,                         ! Heater Control Type
    175842.64,                     ! Heater Maximum Capacity
    ,                              ! Heater Minimum Capacity
    ,                              ! Heater Ignition Minimum Flow Rate
    ,                              ! Heater Ignition Delay
    naturalgas,                    ! Heater Fuel Type
    0.802764686,                   ! Heater Thermal Efficiency
    ,                              ! Part Load Factor Curve Name
    9260.51,                       ! Off Cycle Parasitic Fuel Consumption Rate
    naturalgas,                    ! Off Cycle Parasitic Fuel Type
    0.8,                           ! Off Cycle Parasitic Heat Fraction to Tank
    9260.51,                       ! On Cycle Parasitic Fuel Consumption Rate
    naturalgas,                    ! On Cycle Parasitic Fuel Type
    ,                              ! On Cycle Parasitic Heat Fraction to Tank
    schedule,                      ! Ambient Temperature Indicator
    ambient temp schedule,         ! Ambient Temperature Schedule Name
    ,                              ! Ambient Temperature Zone Name
    ,                              ! Ambient Temperature Outdoor Air Node Name
    15.60100708,                   ! Off Cycle Loss Coefficient to Ambient Temperature
    ,                              ! Off Cycle Loss Fraction to Zone
    15.60100708,                   ! On Cycle Loss Coefficient to Ambient Temperature
    ,                              ! On Cycle Loss Fraction to Zone
    ,                              ! Peak Use Flow Rate
    ,                              ! Use Flow Rate Fraction Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    shwsys1 pump-shwsys1 water heaternode,    ! Use Side Inlet Node Name
    shwsys1 supply equipment outlet node,    ! Use Side Outlet Node Name
    1.0,                           ! Use Side Effectiveness
    ,                              ! Source Side Inlet Node Name
    ,                              ! Source Side Outlet Node Name
    1.0,                           ! Source Side Effectiveness
    autosize,                      ! Use Side Design Flow Rate
    autosize,                      ! Source Side Design Flow Rate
    1.5;                           ! Indirect Water Heating Recovery Time


WaterUse:Connections,
    f2 n1 apartment sub cat,       ! Name
    f2 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f2 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 n2 apartment sub cat,       ! Name
    f2 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f2 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 ne apartment sub cat,       ! Name
    f2 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f2 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 nw apartment sub cat,       ! Name
    f2 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f2 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 s1 apartment sub cat,       ! Name
    f2 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f2 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 s2 apartment sub cat,       ! Name
    f2 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f2 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 se apartment sub cat,       ! Name
    f2 se apartment sub cat water inlet node,    ! Inlet Node Name
    f2 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f2 sw apartment sub cat,       ! Name
    f2 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f2 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f2 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 n1 apartment sub cat,       ! Name
    f3 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f3 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 n2 apartment sub cat,       ! Name
    f3 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f3 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 ne apartment sub cat,       ! Name
    f3 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f3 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 nw apartment sub cat,       ! Name
    f3 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f3 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 s1 apartment sub cat,       ! Name
    f3 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f3 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 s2 apartment sub cat,       ! Name
    f3 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f3 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 se apartment sub cat,       ! Name
    f3 se apartment sub cat water inlet node,    ! Inlet Node Name
    f3 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f3 sw apartment sub cat,       ! Name
    f3 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f3 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f3 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 n1 apartment sub cat,       ! Name
    f4 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f4 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 n2 apartment sub cat,       ! Name
    f4 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f4 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 ne apartment sub cat,       ! Name
    f4 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f4 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 nw apartment sub cat,       ! Name
    f4 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f4 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 s1 apartment sub cat,       ! Name
    f4 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f4 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 s2 apartment sub cat,       ! Name
    f4 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f4 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 se apartment sub cat,       ! Name
    f4 se apartment sub cat water inlet node,    ! Inlet Node Name
    f4 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f4 sw apartment sub cat,       ! Name
    f4 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f4 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f4 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 n1 apartment sub cat,       ! Name
    f6 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f6 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 n2 apartment sub cat,       ! Name
    f6 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f6 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 ne apartment sub cat,       ! Name
    f6 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f6 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 nw apartment sub cat,       ! Name
    f6 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f6 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 s1 apartment sub cat,       ! Name
    f6 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f6 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 s2 apartment sub cat,       ! Name
    f6 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f6 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 se apartment sub cat,       ! Name
    f6 se apartment sub cat water inlet node,    ! Inlet Node Name
    f6 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f6 sw apartment sub cat,       ! Name
    f6 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f6 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f6 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 n1 apartment sub cat,       ! Name
    f7 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f7 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 n2 apartment sub cat,       ! Name
    f7 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f7 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 ne apartment sub cat,       ! Name
    f7 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f7 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 nw apartment sub cat,       ! Name
    f7 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f7 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 s1 apartment sub cat,       ! Name
    f7 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f7 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 s2 apartment sub cat,       ! Name
    f7 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f7 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 se apartment sub cat,       ! Name
    f7 se apartment sub cat water inlet node,    ! Inlet Node Name
    f7 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f7 sw apartment sub cat,       ! Name
    f7 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f7 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f7 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 n1 apartment sub cat,       ! Name
    f8 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f8 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 n2 apartment sub cat,       ! Name
    f8 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f8 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 ne apartment sub cat,       ! Name
    f8 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f8 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 nw apartment sub cat,       ! Name
    f8 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f8 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 s1 apartment sub cat,       ! Name
    f8 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f8 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 s2 apartment sub cat,       ! Name
    f8 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f8 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 se apartment sub cat,       ! Name
    f8 se apartment sub cat water inlet node,    ! Inlet Node Name
    f8 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f8 sw apartment sub cat,       ! Name
    f8 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f8 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f8 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 n1 apartment sub cat,       ! Name
    f9 n1 apartment sub cat water inlet node,    ! Inlet Node Name
    f9 n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 n1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 n2 apartment sub cat,       ! Name
    f9 n2 apartment sub cat water inlet node,    ! Inlet Node Name
    f9 n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 n2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 ne apartment sub cat,       ! Name
    f9 ne apartment sub cat water inlet node,    ! Inlet Node Name
    f9 ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 ne apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 nw apartment sub cat,       ! Name
    f9 nw apartment sub cat water inlet node,    ! Inlet Node Name
    f9 nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 nw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 s1 apartment sub cat,       ! Name
    f9 s1 apartment sub cat water inlet node,    ! Inlet Node Name
    f9 s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 s1 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 s2 apartment sub cat,       ! Name
    f9 s2 apartment sub cat water inlet node,    ! Inlet Node Name
    f9 s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 s2 apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 se apartment sub cat,       ! Name
    f9 se apartment sub cat water inlet node,    ! Inlet Node Name
    f9 se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 se apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    f9 sw apartment sub cat,       ! Name
    f9 sw apartment sub cat water inlet node,    ! Inlet Node Name
    f9 sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    f9 sw apartment sub cat;       ! Water Use Equipment 1 Name


WaterUse:Connections,
    g n1 apartment sub cat,        ! Name
    g n1 apartment sub cat water inlet node,    ! Inlet Node Name
    g n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g n1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g n2 apartment sub cat,        ! Name
    g n2 apartment sub cat water inlet node,    ! Inlet Node Name
    g n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g n2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g ne apartment sub cat,        ! Name
    g ne apartment sub cat water inlet node,    ! Inlet Node Name
    g ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g ne apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g nw apartment sub cat,        ! Name
    g nw apartment sub cat water inlet node,    ! Inlet Node Name
    g nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g nw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g s1 apartment sub cat,        ! Name
    g s1 apartment sub cat water inlet node,    ! Inlet Node Name
    g s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g s1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g s2 apartment sub cat,        ! Name
    g s2 apartment sub cat water inlet node,    ! Inlet Node Name
    g s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g s2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    g sw apartment sub cat,        ! Name
    g sw apartment sub cat water inlet node,    ! Inlet Node Name
    g sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    g sw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m n1 apartment sub cat,        ! Name
    m n1 apartment sub cat water inlet node,    ! Inlet Node Name
    m n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m n1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m n2 apartment sub cat,        ! Name
    m n2 apartment sub cat water inlet node,    ! Inlet Node Name
    m n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m n2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m ne apartment sub cat,        ! Name
    m ne apartment sub cat water inlet node,    ! Inlet Node Name
    m ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m ne apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m nw apartment sub cat,        ! Name
    m nw apartment sub cat water inlet node,    ! Inlet Node Name
    m nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m nw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m s1 apartment sub cat,        ! Name
    m s1 apartment sub cat water inlet node,    ! Inlet Node Name
    m s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m s1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m s2 apartment sub cat,        ! Name
    m s2 apartment sub cat water inlet node,    ! Inlet Node Name
    m s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m s2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m se apartment sub cat,        ! Name
    m se apartment sub cat water inlet node,    ! Inlet Node Name
    m se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m se apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    m sw apartment sub cat,        ! Name
    m sw apartment sub cat water inlet node,    ! Inlet Node Name
    m sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    m sw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t n1 apartment sub cat,        ! Name
    t n1 apartment sub cat water inlet node,    ! Inlet Node Name
    t n1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t n1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t n2 apartment sub cat,        ! Name
    t n2 apartment sub cat water inlet node,    ! Inlet Node Name
    t n2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t n2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t ne apartment sub cat,        ! Name
    t ne apartment sub cat water inlet node,    ! Inlet Node Name
    t ne apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t ne apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t nw apartment sub cat,        ! Name
    t nw apartment sub cat water inlet node,    ! Inlet Node Name
    t nw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t nw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t s1 apartment sub cat,        ! Name
    t s1 apartment sub cat water inlet node,    ! Inlet Node Name
    t s1 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t s1 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t s2 apartment sub cat,        ! Name
    t s2 apartment sub cat water inlet node,    ! Inlet Node Name
    t s2 apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t s2 apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t se apartment sub cat,        ! Name
    t se apartment sub cat water inlet node,    ! Inlet Node Name
    t se apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t se apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Connections,
    t sw apartment sub cat,        ! Name
    t sw apartment sub cat water inlet node,    ! Inlet Node Name
    t sw apartment sub cat water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    t sw apartment sub cat;        ! Water Use Equipment 1 Name


WaterUse:Equipment,
    f2 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f2 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f2 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f3 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f3 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f4 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f4 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f6 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f6 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f7 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f7 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f8 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f8 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 n1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 n1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 n2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 n2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 ne apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 ne apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 nw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 nw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 s1 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 s1 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 s2 apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 s2 apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 se apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 se apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    f9 sw apartment sub cat,       ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    f9 sw apartment,               ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g n1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g n1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g n2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g n2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g ne apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g ne apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g nw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g nw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g s1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g s1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g s2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g s2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    g sw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    g sw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m n1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m n1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m n2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m n2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m ne apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m ne apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m nw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m nw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m s1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m s1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m s2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m s2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m se apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m se apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    m sw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    m sw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t n1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t n1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t n2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t n2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t ne apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t ne apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t nw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t nw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t s1 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t s1 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t s2 apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t s2 apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t se apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t se apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WaterUse:Equipment,
    t sw apartment sub cat,        ! Name
    WaterUse,                      ! End-Use Subcategory
    3.66e-06,                      ! Peak Flow Rate
    apt_dhw_sch,                   ! Flow Rate Fraction Schedule Name
    shw target temp sched,         ! Target Temperature Schedule Name
    shw supply temp sched,         ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    t sw apartment,                ! Zone Name
    shw sensible fract sched,      ! Sensible Fraction Schedule Name
    shw latent fract sched;        ! Latent Fraction Schedule Name


WindowMaterial:SimpleGlazingSystem,
    res window glazing layer,      ! Name
    2.3848692,                     ! U-Factor
    0.4,                           ! Solar Heat Gain Coefficient
    0.44;                          ! Visible Transmittance


Zone,
    f2 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f2 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    3.0478,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f3 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    6.0957,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f4 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    9.1435,                        ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f6 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    15.2393,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f7 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    18.2871,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f8 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    21.3349,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 corridor,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 n1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 n2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 ne apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 nw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 s1 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 s2 apartment,               ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 se apartment,               ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    f9 sw apartment,               ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    24.3828,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g corridor,                    ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g n1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g n2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g ne apartment,                ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g nw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g s1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g s2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    g sw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m corridor,                    ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m n1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m n2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m ne apartment,                ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m nw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m s1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m s2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m se apartment,                ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    m sw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    12.1914,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    office,                        ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t corridor,                    ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    7.6196,                        ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t n1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    9.2959,                        ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t n2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    9.2959,                        ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t ne apartment,                ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    9.2959,                        ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t nw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    9.2959,                        ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t s1 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    11.5818,                       ! X Origin
    0.0,                           ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t s2 apartment,                ! Name
    0.0,                           ! Direction of Relative North
    23.1637,                       ! X Origin
    0.0,                           ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t se apartment,                ! Name
    0.0,                           ! Direction of Relative North
    34.7455,                       ! X Origin
    0.0,                           ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    t sw apartment,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    27.4307,                       ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    -9999.0,                       ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


ZoneControl:Thermostat,
    f2 n1 apartment thermostat,    ! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 n2 apartment thermostat,    ! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 ne apartment thermostat,    ! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 nw apartment thermostat,    ! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 s1 apartment thermostat,    ! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 s2 apartment thermostat,    ! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 se apartment thermostat,    ! Name
    f2 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f2 sw apartment thermostat,    ! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 n1 apartment thermostat,    ! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 n2 apartment thermostat,    ! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 ne apartment thermostat,    ! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 nw apartment thermostat,    ! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 s1 apartment thermostat,    ! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 s2 apartment thermostat,    ! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 se apartment thermostat,    ! Name
    f3 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f3 sw apartment thermostat,    ! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 n1 apartment thermostat,    ! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 n2 apartment thermostat,    ! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 ne apartment thermostat,    ! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 nw apartment thermostat,    ! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 s1 apartment thermostat,    ! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 s2 apartment thermostat,    ! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 se apartment thermostat,    ! Name
    f4 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f4 sw apartment thermostat,    ! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 n1 apartment thermostat,    ! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 n2 apartment thermostat,    ! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 ne apartment thermostat,    ! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 nw apartment thermostat,    ! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 s1 apartment thermostat,    ! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 s2 apartment thermostat,    ! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 se apartment thermostat,    ! Name
    f6 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f6 sw apartment thermostat,    ! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 n1 apartment thermostat,    ! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 n2 apartment thermostat,    ! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 ne apartment thermostat,    ! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 nw apartment thermostat,    ! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 s1 apartment thermostat,    ! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 s2 apartment thermostat,    ! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 se apartment thermostat,    ! Name
    f7 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f7 sw apartment thermostat,    ! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 n1 apartment thermostat,    ! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 n2 apartment thermostat,    ! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 ne apartment thermostat,    ! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 nw apartment thermostat,    ! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 s1 apartment thermostat,    ! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 s2 apartment thermostat,    ! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 se apartment thermostat,    ! Name
    f8 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f8 sw apartment thermostat,    ! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 n1 apartment thermostat,    ! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 n2 apartment thermostat,    ! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 ne apartment thermostat,    ! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 nw apartment thermostat,    ! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 s1 apartment thermostat,    ! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 s2 apartment thermostat,    ! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 se apartment thermostat,    ! Name
    f9 se apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    f9 sw apartment thermostat,    ! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g n1 apartment thermostat,     ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g n2 apartment thermostat,     ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g ne apartment thermostat,     ! Name
    g ne apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g nw apartment thermostat,     ! Name
    g nw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g s1 apartment thermostat,     ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g s2 apartment thermostat,     ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    g sw apartment thermostat,     ! Name
    g sw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m n1 apartment thermostat,     ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m n2 apartment thermostat,     ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m ne apartment thermostat,     ! Name
    m ne apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m nw apartment thermostat,     ! Name
    m nw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m s1 apartment thermostat,     ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m s2 apartment thermostat,     ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m se apartment thermostat,     ! Name
    m se apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    m sw apartment thermostat,     ! Name
    m sw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    office thermostat,             ! Name
    office,                        ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    offcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    offheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    office cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t n1 apartment thermostat,     ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t n2 apartment thermostat,     ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t ne apartment thermostat,     ! Name
    t ne apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t nw apartment thermostat,     ! Name
    t nw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    n apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t s1 apartment thermostat,     ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t s2 apartment thermostat,     ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t se apartment thermostat,     ! Name
    t se apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneControl:Thermostat,
    t sw apartment thermostat,     ! Name
    t sw apartment,                ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    aptcoolingsetpoint,            ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    aptheatingsetpoint,            ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    s apartment cooling setpoints dual sp control;    ! Control 3 Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f2 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f2 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 ne apartment erv sup fan,   ! Supply Air Fan Name
    f2 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 nw apartment erv sup fan,   ! Supply Air Fan Name
    f2 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f2 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f2 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 se apartment erv sup fan,   ! Supply Air Fan Name
    f2 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f2 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f2 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f2 sw apartment erv sup fan,   ! Supply Air Fan Name
    f2 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f2 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f3 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f3 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 ne apartment erv sup fan,   ! Supply Air Fan Name
    f3 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 nw apartment erv sup fan,   ! Supply Air Fan Name
    f3 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f3 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f3 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 se apartment erv sup fan,   ! Supply Air Fan Name
    f3 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f3 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f3 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f3 sw apartment erv sup fan,   ! Supply Air Fan Name
    f3 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f3 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f4 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f4 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 ne apartment erv sup fan,   ! Supply Air Fan Name
    f4 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 nw apartment erv sup fan,   ! Supply Air Fan Name
    f4 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f4 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f4 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 se apartment erv sup fan,   ! Supply Air Fan Name
    f4 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f4 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f4 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f4 sw apartment erv sup fan,   ! Supply Air Fan Name
    f4 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f4 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f6 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f6 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 ne apartment erv sup fan,   ! Supply Air Fan Name
    f6 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 nw apartment erv sup fan,   ! Supply Air Fan Name
    f6 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f6 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f6 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 se apartment erv sup fan,   ! Supply Air Fan Name
    f6 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f6 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f6 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f6 sw apartment erv sup fan,   ! Supply Air Fan Name
    f6 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f6 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f7 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f7 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 ne apartment erv sup fan,   ! Supply Air Fan Name
    f7 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 nw apartment erv sup fan,   ! Supply Air Fan Name
    f7 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f7 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f7 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 se apartment erv sup fan,   ! Supply Air Fan Name
    f7 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f7 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f7 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f7 sw apartment erv sup fan,   ! Supply Air Fan Name
    f7 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f7 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f8 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f8 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 ne apartment erv sup fan,   ! Supply Air Fan Name
    f8 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 nw apartment erv sup fan,   ! Supply Air Fan Name
    f8 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f8 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f8 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 se apartment erv sup fan,   ! Supply Air Fan Name
    f8 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f8 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f8 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f8 sw apartment erv sup fan,   ! Supply Air Fan Name
    f8 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f8 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 n1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 n1 apartment erv sup fan,   ! Supply Air Fan Name
    f9 n1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 n1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 n2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 n2 apartment erv sup fan,   ! Supply Air Fan Name
    f9 n2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 n2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 ne apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 ne apartment erv sup fan,   ! Supply Air Fan Name
    f9 ne apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 ne apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 nw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 nw apartment erv sup fan,   ! Supply Air Fan Name
    f9 nw apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 nw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 s1 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 s1 apartment erv sup fan,   ! Supply Air Fan Name
    f9 s1 apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 s1 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 s2 apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 s2 apartment erv sup fan,   ! Supply Air Fan Name
    f9 s2 apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 s2 apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 se apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 se apartment erv sup fan,   ! Supply Air Fan Name
    f9 se apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 se apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    f9 sw apartment erv,           ! Name
    all on,                        ! Availability Schedule Name
    f9 sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    f9 sw apartment erv sup fan,   ! Supply Air Fan Name
    f9 sw apartment erv exh fan,   ! Exhaust Air Fan Name
    f9 sw apartment erv ctrl;      ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g n1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g n1 apartment erv sup fan,    ! Supply Air Fan Name
    g n1 apartment erv exh fan,    ! Exhaust Air Fan Name
    g n1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g n2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g n2 apartment erv sup fan,    ! Supply Air Fan Name
    g n2 apartment erv exh fan,    ! Exhaust Air Fan Name
    g n2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g ne apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g ne apartment erv sup fan,    ! Supply Air Fan Name
    g ne apartment erv exh fan,    ! Exhaust Air Fan Name
    g ne apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g nw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g nw apartment erv sup fan,    ! Supply Air Fan Name
    g nw apartment erv exh fan,    ! Exhaust Air Fan Name
    g nw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g s1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g s1 apartment erv sup fan,    ! Supply Air Fan Name
    g s1 apartment erv exh fan,    ! Exhaust Air Fan Name
    g s1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g s2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g s2 apartment erv sup fan,    ! Supply Air Fan Name
    g s2 apartment erv exh fan,    ! Exhaust Air Fan Name
    g s2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    g sw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    g sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    g sw apartment erv sup fan,    ! Supply Air Fan Name
    g sw apartment erv exh fan,    ! Exhaust Air Fan Name
    g sw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m n1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m n1 apartment erv sup fan,    ! Supply Air Fan Name
    m n1 apartment erv exh fan,    ! Exhaust Air Fan Name
    m n1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m n2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m n2 apartment erv sup fan,    ! Supply Air Fan Name
    m n2 apartment erv exh fan,    ! Exhaust Air Fan Name
    m n2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m ne apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m ne apartment erv sup fan,    ! Supply Air Fan Name
    m ne apartment erv exh fan,    ! Exhaust Air Fan Name
    m ne apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m nw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m nw apartment erv sup fan,    ! Supply Air Fan Name
    m nw apartment erv exh fan,    ! Exhaust Air Fan Name
    m nw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m s1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m s1 apartment erv sup fan,    ! Supply Air Fan Name
    m s1 apartment erv exh fan,    ! Exhaust Air Fan Name
    m s1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m s2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m s2 apartment erv sup fan,    ! Supply Air Fan Name
    m s2 apartment erv exh fan,    ! Exhaust Air Fan Name
    m s2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m se apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m se apartment erv sup fan,    ! Supply Air Fan Name
    m se apartment erv exh fan,    ! Exhaust Air Fan Name
    m se apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    m sw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    m sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    m sw apartment erv sup fan,    ! Supply Air Fan Name
    m sw apartment erv exh fan,    ! Exhaust Air Fan Name
    m sw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t n1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t n1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t n1 apartment erv sup fan,    ! Supply Air Fan Name
    t n1 apartment erv exh fan,    ! Exhaust Air Fan Name
    t n1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t n2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t n2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t n2 apartment erv sup fan,    ! Supply Air Fan Name
    t n2 apartment erv exh fan,    ! Exhaust Air Fan Name
    t n2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t ne apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t ne apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t ne apartment erv sup fan,    ! Supply Air Fan Name
    t ne apartment erv exh fan,    ! Exhaust Air Fan Name
    t ne apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t nw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t nw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t nw apartment erv sup fan,    ! Supply Air Fan Name
    t nw apartment erv exh fan,    ! Exhaust Air Fan Name
    t nw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t s1 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t s1 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t s1 apartment erv sup fan,    ! Supply Air Fan Name
    t s1 apartment erv exh fan,    ! Exhaust Air Fan Name
    t s1 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t s2 apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t s2 apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t s2 apartment erv sup fan,    ! Supply Air Fan Name
    t s2 apartment erv exh fan,    ! Exhaust Air Fan Name
    t s2 apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t se apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t se apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t se apartment erv sup fan,    ! Supply Air Fan Name
    t se apartment erv exh fan,    ! Exhaust Air Fan Name
    t se apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator,
    t sw apartment erv,            ! Name
    all on,                        ! Availability Schedule Name
    t sw apartment oa heat exchanger,    ! Heat Exchanger Name
    0.025957109,                   ! Supply Air Flow Rate
    0.025957109,                   ! Exhaust Air Flow Rate
    t sw apartment erv sup fan,    ! Supply Air Fan Name
    t sw apartment erv exh fan,    ! Exhaust Air Fan Name
    t sw apartment erv ctrl;       ! Controller Name


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f2 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f3 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f4 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f6 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f7 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f8 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 n1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 n2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 ne apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 nw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 s1 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 s2 apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 se apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    f9 sw apartment erv ctrl,      ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g n1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g n2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g ne apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g nw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g s1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g s2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    g sw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m n1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m n2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m ne apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m nw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m s1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m s2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m se apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    m sw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t n1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t n2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t ne apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t nw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t s1 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t s2 apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t se apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EnergyRecoveryVentilator:Controller,
    t sw apartment erv ctrl,       ! Name
    ,                              ! Temperature High Limit
    ,                              ! Temperature Low Limit
    ,                              ! Enthalpy High Limit
    ,                              ! Dewpoint Temperature Limit
    ,                              ! Electronic Enthalpy Limit Curve Name
    noexhaustairtemperaturelimit,  ! Exhaust Air Temperature Limit
    noexhaustairenthalpylimit,     ! Exhaust Air Enthalpy Limit
    ,                              ! Time of Day Economizer Flow Control Schedule Name
    no,                            ! High Humidity Control Flag
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    no;                            ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


ZoneHVAC:EquipmentConnections,
    f2 n1 apartment,               ! Zone Name
    f2 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 n1 apartment zone air node, ! Zone Air Node Name
    f2 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 n2 apartment,               ! Zone Name
    f2 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 n2 apartment zone air node, ! Zone Air Node Name
    f2 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 ne apartment,               ! Zone Name
    f2 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 ne apartment zone air node, ! Zone Air Node Name
    f2 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 nw apartment,               ! Zone Name
    f2 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 nw apartment zone air node, ! Zone Air Node Name
    f2 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 s1 apartment,               ! Zone Name
    f2 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 s1 apartment zone air node, ! Zone Air Node Name
    f2 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 s2 apartment,               ! Zone Name
    f2 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 s2 apartment zone air node, ! Zone Air Node Name
    f2 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 se apartment,               ! Zone Name
    f2 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 se apartment zone air node, ! Zone Air Node Name
    f2 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f2 sw apartment,               ! Zone Name
    f2 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f2 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f2 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f2 sw apartment zone air node, ! Zone Air Node Name
    f2 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 n1 apartment,               ! Zone Name
    f3 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 n1 apartment zone air node, ! Zone Air Node Name
    f3 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 n2 apartment,               ! Zone Name
    f3 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 n2 apartment zone air node, ! Zone Air Node Name
    f3 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 ne apartment,               ! Zone Name
    f3 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 ne apartment zone air node, ! Zone Air Node Name
    f3 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 nw apartment,               ! Zone Name
    f3 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 nw apartment zone air node, ! Zone Air Node Name
    f3 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 s1 apartment,               ! Zone Name
    f3 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 s1 apartment zone air node, ! Zone Air Node Name
    f3 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 s2 apartment,               ! Zone Name
    f3 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 s2 apartment zone air node, ! Zone Air Node Name
    f3 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 se apartment,               ! Zone Name
    f3 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 se apartment zone air node, ! Zone Air Node Name
    f3 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f3 sw apartment,               ! Zone Name
    f3 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f3 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f3 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f3 sw apartment zone air node, ! Zone Air Node Name
    f3 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 n1 apartment,               ! Zone Name
    f4 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 n1 apartment zone air node, ! Zone Air Node Name
    f4 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 n2 apartment,               ! Zone Name
    f4 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 n2 apartment zone air node, ! Zone Air Node Name
    f4 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 ne apartment,               ! Zone Name
    f4 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 ne apartment zone air node, ! Zone Air Node Name
    f4 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 nw apartment,               ! Zone Name
    f4 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 nw apartment zone air node, ! Zone Air Node Name
    f4 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 s1 apartment,               ! Zone Name
    f4 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 s1 apartment zone air node, ! Zone Air Node Name
    f4 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 s2 apartment,               ! Zone Name
    f4 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 s2 apartment zone air node, ! Zone Air Node Name
    f4 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 se apartment,               ! Zone Name
    f4 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 se apartment zone air node, ! Zone Air Node Name
    f4 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f4 sw apartment,               ! Zone Name
    f4 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f4 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f4 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f4 sw apartment zone air node, ! Zone Air Node Name
    f4 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 n1 apartment,               ! Zone Name
    f6 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 n1 apartment zone air node, ! Zone Air Node Name
    f6 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 n2 apartment,               ! Zone Name
    f6 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 n2 apartment zone air node, ! Zone Air Node Name
    f6 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 ne apartment,               ! Zone Name
    f6 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 ne apartment zone air node, ! Zone Air Node Name
    f6 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 nw apartment,               ! Zone Name
    f6 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 nw apartment zone air node, ! Zone Air Node Name
    f6 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 s1 apartment,               ! Zone Name
    f6 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 s1 apartment zone air node, ! Zone Air Node Name
    f6 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 s2 apartment,               ! Zone Name
    f6 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 s2 apartment zone air node, ! Zone Air Node Name
    f6 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 se apartment,               ! Zone Name
    f6 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 se apartment zone air node, ! Zone Air Node Name
    f6 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f6 sw apartment,               ! Zone Name
    f6 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f6 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f6 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f6 sw apartment zone air node, ! Zone Air Node Name
    f6 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 n1 apartment,               ! Zone Name
    f7 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 n1 apartment zone air node, ! Zone Air Node Name
    f7 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 n2 apartment,               ! Zone Name
    f7 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 n2 apartment zone air node, ! Zone Air Node Name
    f7 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 ne apartment,               ! Zone Name
    f7 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 ne apartment zone air node, ! Zone Air Node Name
    f7 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 nw apartment,               ! Zone Name
    f7 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 nw apartment zone air node, ! Zone Air Node Name
    f7 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 s1 apartment,               ! Zone Name
    f7 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 s1 apartment zone air node, ! Zone Air Node Name
    f7 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 s2 apartment,               ! Zone Name
    f7 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 s2 apartment zone air node, ! Zone Air Node Name
    f7 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 se apartment,               ! Zone Name
    f7 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 se apartment zone air node, ! Zone Air Node Name
    f7 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f7 sw apartment,               ! Zone Name
    f7 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f7 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f7 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f7 sw apartment zone air node, ! Zone Air Node Name
    f7 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 n1 apartment,               ! Zone Name
    f8 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 n1 apartment zone air node, ! Zone Air Node Name
    f8 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 n2 apartment,               ! Zone Name
    f8 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 n2 apartment zone air node, ! Zone Air Node Name
    f8 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 ne apartment,               ! Zone Name
    f8 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 ne apartment zone air node, ! Zone Air Node Name
    f8 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 nw apartment,               ! Zone Name
    f8 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 nw apartment zone air node, ! Zone Air Node Name
    f8 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 s1 apartment,               ! Zone Name
    f8 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 s1 apartment zone air node, ! Zone Air Node Name
    f8 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 s2 apartment,               ! Zone Name
    f8 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 s2 apartment zone air node, ! Zone Air Node Name
    f8 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 se apartment,               ! Zone Name
    f8 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 se apartment zone air node, ! Zone Air Node Name
    f8 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f8 sw apartment,               ! Zone Name
    f8 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f8 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f8 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f8 sw apartment zone air node, ! Zone Air Node Name
    f8 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 n1 apartment,               ! Zone Name
    f9 n1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 n1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 n1 apartment zone air node, ! Zone Air Node Name
    f9 n1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 n2 apartment,               ! Zone Name
    f9 n2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 n2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 n2 apartment zone air node, ! Zone Air Node Name
    f9 n2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 ne apartment,               ! Zone Name
    f9 ne apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 ne apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 ne apartment zone air node, ! Zone Air Node Name
    f9 ne apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 nw apartment,               ! Zone Name
    f9 nw apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 nw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 nw apartment zone air node, ! Zone Air Node Name
    f9 nw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 s1 apartment,               ! Zone Name
    f9 s1 apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 s1 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 s1 apartment zone air node, ! Zone Air Node Name
    f9 s1 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 s2 apartment,               ! Zone Name
    f9 s2 apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 s2 apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 s2 apartment zone air node, ! Zone Air Node Name
    f9 s2 apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 se apartment,               ! Zone Name
    f9 se apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 se apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 se apartment zone air node, ! Zone Air Node Name
    f9 se apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    f9 sw apartment,               ! Zone Name
    f9 sw apartment equipment,     ! Zone Conditioning Equipment List Name
    f9 sw apartment inlets,        ! Zone Air Inlet Node or NodeList Name
    f9 sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    f9 sw apartment zone air node, ! Zone Air Node Name
    f9 sw apartment return outlet; ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g n1 apartment,                ! Zone Name
    g n1 apartment equipment,      ! Zone Conditioning Equipment List Name
    g n1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g n1 apartment zone air node,  ! Zone Air Node Name
    g n1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g n2 apartment,                ! Zone Name
    g n2 apartment equipment,      ! Zone Conditioning Equipment List Name
    g n2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g n2 apartment zone air node,  ! Zone Air Node Name
    g n2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g ne apartment,                ! Zone Name
    g ne apartment equipment,      ! Zone Conditioning Equipment List Name
    g ne apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g ne apartment zone air node,  ! Zone Air Node Name
    g ne apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g nw apartment,                ! Zone Name
    g nw apartment equipment,      ! Zone Conditioning Equipment List Name
    g nw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g nw apartment zone air node,  ! Zone Air Node Name
    g nw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g s1 apartment,                ! Zone Name
    g s1 apartment equipment,      ! Zone Conditioning Equipment List Name
    g s1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g s1 apartment zone air node,  ! Zone Air Node Name
    g s1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g s2 apartment,                ! Zone Name
    g s2 apartment equipment,      ! Zone Conditioning Equipment List Name
    g s2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g s2 apartment zone air node,  ! Zone Air Node Name
    g s2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    g sw apartment,                ! Zone Name
    g sw apartment equipment,      ! Zone Conditioning Equipment List Name
    g sw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    g sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    g sw apartment zone air node,  ! Zone Air Node Name
    g sw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m n1 apartment,                ! Zone Name
    m n1 apartment equipment,      ! Zone Conditioning Equipment List Name
    m n1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m n1 apartment zone air node,  ! Zone Air Node Name
    m n1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m n2 apartment,                ! Zone Name
    m n2 apartment equipment,      ! Zone Conditioning Equipment List Name
    m n2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m n2 apartment zone air node,  ! Zone Air Node Name
    m n2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m ne apartment,                ! Zone Name
    m ne apartment equipment,      ! Zone Conditioning Equipment List Name
    m ne apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m ne apartment zone air node,  ! Zone Air Node Name
    m ne apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m nw apartment,                ! Zone Name
    m nw apartment equipment,      ! Zone Conditioning Equipment List Name
    m nw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m nw apartment zone air node,  ! Zone Air Node Name
    m nw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m s1 apartment,                ! Zone Name
    m s1 apartment equipment,      ! Zone Conditioning Equipment List Name
    m s1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m s1 apartment zone air node,  ! Zone Air Node Name
    m s1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m s2 apartment,                ! Zone Name
    m s2 apartment equipment,      ! Zone Conditioning Equipment List Name
    m s2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m s2 apartment zone air node,  ! Zone Air Node Name
    m s2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m se apartment,                ! Zone Name
    m se apartment equipment,      ! Zone Conditioning Equipment List Name
    m se apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m se apartment zone air node,  ! Zone Air Node Name
    m se apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    m sw apartment,                ! Zone Name
    m sw apartment equipment,      ! Zone Conditioning Equipment List Name
    m sw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    m sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    m sw apartment zone air node,  ! Zone Air Node Name
    m sw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    office,                        ! Zone Name
    office equipment,              ! Zone Conditioning Equipment List Name
    office inlets,                 ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    office zone air node,          ! Zone Air Node Name
    office return outlet;          ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t n1 apartment,                ! Zone Name
    t n1 apartment equipment,      ! Zone Conditioning Equipment List Name
    t n1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t n1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t n1 apartment zone air node,  ! Zone Air Node Name
    t n1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t n2 apartment,                ! Zone Name
    t n2 apartment equipment,      ! Zone Conditioning Equipment List Name
    t n2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t n2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t n2 apartment zone air node,  ! Zone Air Node Name
    t n2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t ne apartment,                ! Zone Name
    t ne apartment equipment,      ! Zone Conditioning Equipment List Name
    t ne apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t ne apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t ne apartment zone air node,  ! Zone Air Node Name
    t ne apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t nw apartment,                ! Zone Name
    t nw apartment equipment,      ! Zone Conditioning Equipment List Name
    t nw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t nw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t nw apartment zone air node,  ! Zone Air Node Name
    t nw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t s1 apartment,                ! Zone Name
    t s1 apartment equipment,      ! Zone Conditioning Equipment List Name
    t s1 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t s1 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t s1 apartment zone air node,  ! Zone Air Node Name
    t s1 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t s2 apartment,                ! Zone Name
    t s2 apartment equipment,      ! Zone Conditioning Equipment List Name
    t s2 apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t s2 apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t s2 apartment zone air node,  ! Zone Air Node Name
    t s2 apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t se apartment,                ! Zone Name
    t se apartment equipment,      ! Zone Conditioning Equipment List Name
    t se apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t se apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
