    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    f9 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow1,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g swall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow10,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g nwall n2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow11,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g swall s1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow12,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g swall s2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow13,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g wwall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow2,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g wwall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow3,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g swall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow4,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g nwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow5,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g nwall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow6,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g wwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow7,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g ewall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow8,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g ewall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    gwindow9,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    g nwall n1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow1,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m swall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow10,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m nwall n2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow11,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m swall s1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow12,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m swall s2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow13,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m wwall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow14,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m ewall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow2,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m wwall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow3,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m swall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow4,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m nwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow5,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m nwall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow6,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m wwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow7,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m ewall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow8,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m ewall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    mwindow9,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    m nwall n1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow1,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t swall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow10,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t nwall n2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow11,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t swall s1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow12,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t swall s2a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow13,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t wwall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow14,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t ewall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow2,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t wwall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow3,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t swall swa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow4,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t nwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow5,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t nwall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow6,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t wwall nwa,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow7,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t ewall nea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow8,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t ewall sea,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    twindow9,                      ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.25,        ! Construction Name
    t nwall n1a,                   ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative,                      ! Coordinate System
    relative;                      ! Daylighting Reference Point Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction,    ! Algorithm
    200.0;                         ! Surface Temperature Upper Limit


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f2 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f2 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f2 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f2 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f2 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f2 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 se apartment outside air node,    ! Supply Air Inlet Node Name
    f2 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f2 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f2 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f2 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f2 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f2 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f3 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f3 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f3 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f3 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f3 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f3 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 se apartment outside air node,    ! Supply Air Inlet Node Name
    f3 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f3 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f3 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f3 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f3 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f3 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f4 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f4 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f4 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f4 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f4 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f4 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 se apartment outside air node,    ! Supply Air Inlet Node Name
    f4 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f4 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f4 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f4 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f4 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f4 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f6 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f6 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f6 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f6 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f6 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f6 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 se apartment outside air node,    ! Supply Air Inlet Node Name
    f6 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f6 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f6 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f6 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f6 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f6 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f7 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f7 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f7 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f7 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f7 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f7 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 se apartment outside air node,    ! Supply Air Inlet Node Name
    f7 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f7 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f7 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f7 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f7 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f7 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f8 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f8 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f8 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f8 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f8 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f8 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 se apartment outside air node,    ! Supply Air Inlet Node Name
    f8 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f8 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f8 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f8 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f8 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f8 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 n1 apartment outside air node,    ! Supply Air Inlet Node Name
    f9 n1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 n2 apartment outside air node,    ! Supply Air Inlet Node Name
    f9 n2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 ne apartment outside air node,    ! Supply Air Inlet Node Name
    f9 ne apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 nw apartment outside air node,    ! Supply Air Inlet Node Name
    f9 nw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 s1 apartment outside air node,    ! Supply Air Inlet Node Name
    f9 s1 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 s2 apartment outside air node,    ! Supply Air Inlet Node Name
    f9 s2 apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 se apartment outside air node,    ! Supply Air Inlet Node Name
    f9 se apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    f9 sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    f9 sw apartment outside air node,    ! Supply Air Inlet Node Name
    f9 sw apartment erv outlet node,    ! Supply Air Outlet Node Name
    f9 sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    f9 sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g n1 apartment outside air node,    ! Supply Air Inlet Node Name
    g n1 apartment erv outlet node,! Supply Air Outlet Node Name
    g n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g n2 apartment outside air node,    ! Supply Air Inlet Node Name
    g n2 apartment erv outlet node,! Supply Air Outlet Node Name
    g n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g ne apartment outside air node,    ! Supply Air Inlet Node Name
    g ne apartment erv outlet node,! Supply Air Outlet Node Name
    g ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g nw apartment outside air node,    ! Supply Air Inlet Node Name
    g nw apartment erv outlet node,! Supply Air Outlet Node Name
    g nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g s1 apartment outside air node,    ! Supply Air Inlet Node Name
    g s1 apartment erv outlet node,! Supply Air Outlet Node Name
    g s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g s2 apartment outside air node,    ! Supply Air Inlet Node Name
    g s2 apartment erv outlet node,! Supply Air Outlet Node Name
    g s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    g sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    g sw apartment outside air node,    ! Supply Air Inlet Node Name
    g sw apartment erv outlet node,! Supply Air Outlet Node Name
    g sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    g sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m n1 apartment outside air node,    ! Supply Air Inlet Node Name
    m n1 apartment erv outlet node,! Supply Air Outlet Node Name
    m n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m n2 apartment outside air node,    ! Supply Air Inlet Node Name
    m n2 apartment erv outlet node,! Supply Air Outlet Node Name
    m n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m ne apartment outside air node,    ! Supply Air Inlet Node Name
    m ne apartment erv outlet node,! Supply Air Outlet Node Name
    m ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m nw apartment outside air node,    ! Supply Air Inlet Node Name
    m nw apartment erv outlet node,! Supply Air Outlet Node Name
    m nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m s1 apartment outside air node,    ! Supply Air Inlet Node Name
    m s1 apartment erv outlet node,! Supply Air Outlet Node Name
    m s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m s2 apartment outside air node,    ! Supply Air Inlet Node Name
    m s2 apartment erv outlet node,! Supply Air Outlet Node Name
    m s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m se apartment outside air node,    ! Supply Air Inlet Node Name
    m se apartment erv outlet node,! Supply Air Outlet Node Name
    m se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    m sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    m sw apartment outside air node,    ! Supply Air Inlet Node Name
    m sw apartment erv outlet node,! Supply Air Outlet Node Name
    m sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    m sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t n1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t n1 apartment outside air node,    ! Supply Air Inlet Node Name
    t n1 apartment erv outlet node,! Supply Air Outlet Node Name
    t n1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t n1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t n2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t n2 apartment outside air node,    ! Supply Air Inlet Node Name
    t n2 apartment erv outlet node,! Supply Air Outlet Node Name
    t n2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t n2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t ne apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t ne apartment outside air node,    ! Supply Air Inlet Node Name
    t ne apartment erv outlet node,! Supply Air Outlet Node Name
    t ne apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t ne apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t nw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t nw apartment outside air node,    ! Supply Air Inlet Node Name
    t nw apartment erv outlet node,! Supply Air Outlet Node Name
    t nw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t nw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t s1 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t s1 apartment outside air node,    ! Supply Air Inlet Node Name
    t s1 apartment erv outlet node,! Supply Air Outlet Node Name
    t s1 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t s1 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t s2 apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t s2 apartment outside air node,    ! Supply Air Inlet Node Name
    t s2 apartment erv outlet node,! Supply Air Outlet Node Name
    t s2 apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t s2 apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t se apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t se apartment outside air node,    ! Supply Air Inlet Node Name
    t se apartment erv outlet node,! Supply Air Outlet Node Name
    t se apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t se apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


HeatExchanger:AirToAir:SensibleAndLatent,
    t sw apartment oa heat exchanger,    ! Name
    allon_except_dd,               ! Availability Schedule Name
    autosize,                      ! Nominal Supply Air Flow Rate
    0.0,                           ! Sensible Effectiveness at 100% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 100% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Heating Air Flow
    0.0,                           ! Latent Effectiveness at 75% Heating Air Flow
    0.0,                           ! Sensible Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 100% Cooling Air Flow
    0.0,                           ! Sensible Effectiveness at 75% Cooling Air Flow
    0.0,                           ! Latent Effectiveness at 75% Cooling Air Flow
    t sw apartment outside air node,    ! Supply Air Inlet Node Name
    t sw apartment erv outlet node,! Supply Air Outlet Node Name
    t sw apartment zone exhaust node,    ! Exhaust Air Inlet Node Name
    t sw apartment erv secondary outlet node,    ! Exhaust Air Outlet Node Name
    0.0,                           ! Nominal Electric Power
    no,                            ! Supply Air Outlet Temperature Control
    rotary,                        ! Heat Exchanger Type
    exhaustonly,                   ! Frost Control Type
    -23.3,                         ! Threshold Temperature
    0.167,                         ! Initial Defrost Time Fraction
    1.44;                          ! Rate of Defrost Time Fraction Increase


InternalMass,
    f2 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f2 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f2 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f3 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f3 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f4 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f4 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f6 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f6 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f7 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f7 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f8 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f8 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 n1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 n1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 n2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 n2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 ne apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 ne apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 nw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 nw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 s1 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 s1 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 s2 apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 s2 apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 se apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 se apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    f9 sw apartment_internalmass_1,! Name
    interiorfurnishings,           ! Construction Name
    f9 sw apartment,               ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    g n1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g n1 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g n2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g n2 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g ne apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g ne apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g nw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g nw apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g s1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g s1 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g s2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g s2 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    g sw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    g sw apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    m n1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m n1 apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m n2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m n2 apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m ne apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m ne apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m nw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m nw apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m s1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m s1 apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m s2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m s2 apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m se apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m se apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    m sw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    m sw apartment,                ! Zone Name
    176.4981;                      ! Surface Area


InternalMass,
    office_internalmass_1,         ! Name
    interiorfurnishings,           ! Construction Name
    office,                        ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t n1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t n1 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t n2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t n2 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t ne apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t ne apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t nw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t nw apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t s1 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t s1 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t s2 apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t s2 apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t se apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t se apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


InternalMass,
    t sw apartment_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    t sw apartment,                ! Zone Name
    88.2492727;                    ! Surface Area


Lights,
    f2 corridor_lights_hardwired,  ! Name
    f2 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 n1 apartment_lights_hardwired,    ! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 n1 apartment_lights_plugin, ! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 n2 apartment_lights_hardwired,    ! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 n2 apartment_lights_plugin, ! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 ne apartment_lights_hardwired,    ! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 ne apartment_lights_plugin, ! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 nw apartment_lights_hardwired,    ! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 nw apartment_lights_plugin, ! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 s1 apartment_lights_hardwired,    ! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 s1 apartment_lights_plugin, ! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 s2 apartment_lights_hardwired,    ! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 s2 apartment_lights_plugin, ! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 se apartment_lights_hardwired,    ! Name
    f2 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 se apartment_lights_plugin, ! Name
    f2 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 sw apartment_lights_hardwired,    ! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f2 sw apartment_lights_plugin, ! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 corridor_lights_hardwired,  ! Name
    f3 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 n1 apartment_lights_hardwired,    ! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 n1 apartment_lights_plugin, ! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 n2 apartment_lights_hardwired,    ! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 n2 apartment_lights_plugin, ! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 ne apartment_lights_hardwired,    ! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 ne apartment_lights_plugin, ! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 nw apartment_lights_hardwired,    ! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 nw apartment_lights_plugin, ! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 s1 apartment_lights_hardwired,    ! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 s1 apartment_lights_plugin, ! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 s2 apartment_lights_hardwired,    ! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 s2 apartment_lights_plugin, ! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 se apartment_lights_hardwired,    ! Name
    f3 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 se apartment_lights_plugin, ! Name
    f3 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 sw apartment_lights_hardwired,    ! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f3 sw apartment_lights_plugin, ! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 corridor_lights_hardwired,  ! Name
    f4 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 n1 apartment_lights_hardwired,    ! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 n1 apartment_lights_plugin, ! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 n2 apartment_lights_hardwired,    ! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 n2 apartment_lights_plugin, ! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 ne apartment_lights_hardwired,    ! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 ne apartment_lights_plugin, ! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 nw apartment_lights_hardwired,    ! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 nw apartment_lights_plugin, ! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 s1 apartment_lights_hardwired,    ! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 s1 apartment_lights_plugin, ! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 s2 apartment_lights_hardwired,    ! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 s2 apartment_lights_plugin, ! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 se apartment_lights_hardwired,    ! Name
    f4 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 se apartment_lights_plugin, ! Name
    f4 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 sw apartment_lights_hardwired,    ! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f4 sw apartment_lights_plugin, ! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 corridor_lights_hardwired,  ! Name
    f6 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 n1 apartment_lights_hardwired,    ! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 n1 apartment_lights_plugin, ! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 n2 apartment_lights_hardwired,    ! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 n2 apartment_lights_plugin, ! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 ne apartment_lights_hardwired,    ! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 ne apartment_lights_plugin, ! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 nw apartment_lights_hardwired,    ! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 nw apartment_lights_plugin, ! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 s1 apartment_lights_hardwired,    ! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 s1 apartment_lights_plugin, ! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 s2 apartment_lights_hardwired,    ! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 s2 apartment_lights_plugin, ! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 se apartment_lights_hardwired,    ! Name
    f6 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 se apartment_lights_plugin, ! Name
    f6 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 sw apartment_lights_hardwired,    ! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f6 sw apartment_lights_plugin, ! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 corridor_lights_hardwired,  ! Name
    f7 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 n1 apartment_lights_hardwired,    ! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 n1 apartment_lights_plugin, ! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 n2 apartment_lights_hardwired,    ! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 n2 apartment_lights_plugin, ! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 ne apartment_lights_hardwired,    ! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 ne apartment_lights_plugin, ! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 nw apartment_lights_hardwired,    ! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 nw apartment_lights_plugin, ! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 s1 apartment_lights_hardwired,    ! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 s1 apartment_lights_plugin, ! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 s2 apartment_lights_hardwired,    ! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 s2 apartment_lights_plugin, ! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 se apartment_lights_hardwired,    ! Name
    f7 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 se apartment_lights_plugin, ! Name
    f7 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 sw apartment_lights_hardwired,    ! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f7 sw apartment_lights_plugin, ! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 corridor_lights_hardwired,  ! Name
    f8 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 n1 apartment_lights_hardwired,    ! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 n1 apartment_lights_plugin, ! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 n2 apartment_lights_hardwired,    ! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 n2 apartment_lights_plugin, ! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 ne apartment_lights_hardwired,    ! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 ne apartment_lights_plugin, ! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 nw apartment_lights_hardwired,    ! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 nw apartment_lights_plugin, ! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 s1 apartment_lights_hardwired,    ! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 s1 apartment_lights_plugin, ! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 s2 apartment_lights_hardwired,    ! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 s2 apartment_lights_plugin, ! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 se apartment_lights_hardwired,    ! Name
    f8 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 se apartment_lights_plugin, ! Name
    f8 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 sw apartment_lights_hardwired,    ! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f8 sw apartment_lights_plugin, ! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 corridor_lights_hardwired,  ! Name
    f9 corridor,                   ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 n1 apartment_lights_hardwired,    ! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 n1 apartment_lights_plugin, ! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 n2 apartment_lights_hardwired,    ! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 n2 apartment_lights_plugin, ! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 ne apartment_lights_hardwired,    ! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 ne apartment_lights_plugin, ! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 nw apartment_lights_hardwired,    ! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 nw apartment_lights_plugin, ! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 s1 apartment_lights_hardwired,    ! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 s1 apartment_lights_plugin, ! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 s2 apartment_lights_hardwired,    ! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 s2 apartment_lights_plugin, ! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 se apartment_lights_hardwired,    ! Name
    f9 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 se apartment_lights_plugin, ! Name
    f9 se apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 sw apartment_lights_hardwired,    ! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    f9 sw apartment_lights_plugin, ! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g corridor_lights_hardwired,   ! Name
    g corridor,                    ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g n1 apartment_lights_hardwired,    ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g n1 apartment_lights_plugin,  ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g n2 apartment_lights_hardwired,    ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g n2 apartment_lights_plugin,  ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g ne apartment_lights_hardwired,    ! Name
    g ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g ne apartment_lights_plugin,  ! Name
    g ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g nw apartment_lights_hardwired,    ! Name
    g nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g nw apartment_lights_plugin,  ! Name
    g nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g s1 apartment_lights_hardwired,    ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g s1 apartment_lights_plugin,  ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g s2 apartment_lights_hardwired,    ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g s2 apartment_lights_plugin,  ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g sw apartment_lights_hardwired,    ! Name
    g sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    g sw apartment_lights_plugin,  ! Name
    g sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m corridor_lights_hardwired,   ! Name
    m corridor,                    ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m n1 apartment_lights_hardwired,    ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m n1 apartment_lights_plugin,  ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m n2 apartment_lights_hardwired,    ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m n2 apartment_lights_plugin,  ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m ne apartment_lights_hardwired,    ! Name
    m ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m ne apartment_lights_plugin,  ! Name
    m ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m nw apartment_lights_hardwired,    ! Name
    m nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m nw apartment_lights_plugin,  ! Name
    m nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m s1 apartment_lights_hardwired,    ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m s1 apartment_lights_plugin,  ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m s2 apartment_lights_hardwired,    ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m s2 apartment_lights_plugin,  ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m se apartment_lights_hardwired,    ! Name
    m se apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m se apartment_lights_plugin,  ! Name
    m se apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m sw apartment_lights_hardwired,    ! Name
    m sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    m sw apartment_lights_plugin,  ! Name
    m sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    office_lights_hardwired,       ! Name
    office,                        ! Zone or ZoneList Name
    ltg_off_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.9479401,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t corridor_lights_hardwired,   ! Name
    t corridor,                    ! Zone or ZoneList Name
    ltg_cor_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.52501672,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t n1 apartment_lights_hardwired,    ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t n1 apartment_lights_plugin,  ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t n2 apartment_lights_hardwired,    ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t n2 apartment_lights_plugin,  ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t ne apartment_lights_hardwired,    ! Name
    t ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t ne apartment_lights_plugin,  ! Name
    t ne apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t nw apartment_lights_hardwired,    ! Name
    t nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t nw apartment_lights_plugin,  ! Name
    t nw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t s1 apartment_lights_hardwired,    ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t s1 apartment_lights_plugin,  ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t s2 apartment_lights_hardwired,    ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t s2 apartment_lights_plugin,  ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t se apartment_lights_hardwired,    ! Name
    t se apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t se apartment_lights_plugin,  ! Name
    t se apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t sw apartment_lights_hardwired,    ! Name
    t sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    11.5173837,                    ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    t sw apartment_lights_plugin,  ! Name
    t sw apartment,                ! Zone or ZoneList Name
    ltg_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    2.9062557,                     ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.6,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsPlugIn,                  ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Material,
    100mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.1016,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    100mm normalweight concrete wall,    ! Name
    mediumrough,                   ! Roughness
    0.1016,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    150mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.1524,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    200mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    200mm normalweight concrete wall,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    ac02 acoustic ceiling,         ! Name
    mediumsmooth,                  ! Roughness
    0.0127,                        ! Thickness
    0.057,                         ! Conductivity
    288.0,                         ! Density
    1339.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.2;                           ! Visible Absorptance


Material,
    f07 25mm stucco,               ! Name
    smooth,                        ! Roughness
    0.0254,                        ! Thickness
    0.72,                          ! Conductivity
    1856.0,                        ! Density
    840.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    f08 metal roof surface,        ! Name
    smooth,                        ! Roughness
    0.0008,                        ! Thickness
    45.28,                         ! Conductivity
    7824.0,                        ! Density
    500.0,                         ! Specific Heat
    0.75,                          ! Thermal Absorptance
    0.45;                          ! Solar Absorptance


Material,
    f08 metal surface,             ! Name
    smooth,                        ! Roughness
    0.0008,                        ! Thickness
    45.28,                         ! Conductivity
    7824.0,                        ! Density
    500.0;                         ! Specific Heat


Material,
    f12 asphalt shingles,          ! Name
    veryrough,                     ! Roughness
    0.0032,                        ! Thickness
    0.04,                          ! Conductivity
    1120.0,                        ! Density
    1260.0,                        ! Specific Heat
    0.75,                          ! Thermal Absorptance
    0.45;                          ! Solar Absorptance


Material,
    f13 built-up roofing,          ! Name
    rough,                         ! Roughness
    0.0095,                        ! Thickness
    0.16,                          ! Conductivity
    1120.0,                        ! Density
    1460.0,                        ! Specific Heat
    0.75,                          ! Thermal Absorptance
    0.45;                          ! Solar Absorptance


Material,
    g01 13mm gypsum board,         ! Name
    smooth,                        ! Roughness
    0.0127,                        ! Thickness
    0.16,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    g01 16mm gypsum board,         ! Name
    mediumsmooth,                  ! Roughness
    0.0159,                        ! Thickness
    0.16,                          ! Conductivity
    800.0,                         ! Density
    1090.0;                        ! Specific Heat


Material,
    g02 16mm plywood,              ! Name
    smooth,                        ! Roughness
    0.0159,                        ! Thickness
    0.12,                          ! Conductivity
    544.0,                         ! Density
    1210.0;                        ! Specific Heat


Material,
    m10 200mm concrete block basement wall,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    1.326,                         ! Conductivity
    1842.0,                        ! Density
    912.0;                         ! Specific Heat


Material,
    m10 200mm concrete block wall, ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    0.72,                          ! Conductivity
    800.0,                         ! Density
    832.0;                         ! Specific Heat


Material,
    m14 150mm heavyweight concrete roof,    ! Name
    mediumrough,                   ! Roughness
    0.1524,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    std wood 6inch,                ! Name
    mediumsmooth,                  ! Roughness
    0.15,                          ! Thickness
    0.12,                          ! Conductivity
    540.0,                         ! Density
    1210.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    air_wall_material,             ! Name
    rough,                         ! Roughness
    0.2079491,                     ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7;                           ! Solar Absorptance


Material:NoMass,
    cp02 carpet pad,               ! Name
    veryrough,                     ! Roughness
    0.21648,                       ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material:NoMass,
    nonres_exterior_wall_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    nonres_floor_insulation,       ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    nonres_roof_insulation,        ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_exterior_wall_insulation,  ! Name
    mediumsmooth,                  ! Roughness
    2.36800034244138,              ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_floor_insulation,          ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_roof_insulation,           ! Name
    mediumsmooth,                  ! Roughness
    4.31888738734588,              ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_exterior_wall_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_floor_insulation,   ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_roof_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    std opaque door panel,         ! Name
    mediumrough,                   ! Roughness
    0.123456790123457,             ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Meter:Custom,
    wired_ltg_electricity,         ! Name
    electricity,                   ! Fuel Type
    ,                              ! Key Name 1
    wired_ltg;                     ! Output Variable or Meter Name 1


Meter:CustomDecrement,
    wired_int_equip,               ! Name
    electricity,                   ! Fuel Type
    interiorequipment:electricity, ! Source Meter Name
    t corridor_elevators_equip,    ! Key Name 1
    electric equipment electric energy;    ! Output Variable or Meter Name 1


NodeList,
    f2 n1 apartment inlets,        ! Name
    f2 n1 apartment supply inlet,  ! Node 1 Name
    f2 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 n2 apartment inlets,        ! Name
    f2 n2 apartment supply inlet,  ! Node 1 Name
    f2 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 ne apartment inlets,        ! Name
    f2 ne apartment supply inlet,  ! Node 1 Name
    f2 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 nw apartment inlets,        ! Name
    f2 nw apartment supply inlet,  ! Node 1 Name
    f2 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 s1 apartment inlets,        ! Name
    f2 s1 apartment supply inlet,  ! Node 1 Name
    f2 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 s2 apartment inlets,        ! Name
    f2 s2 apartment supply inlet,  ! Node 1 Name
    f2 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 se apartment inlets,        ! Name
    f2 se apartment supply inlet,  ! Node 1 Name
    f2 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f2 sw apartment inlets,        ! Name
    f2 sw apartment supply inlet,  ! Node 1 Name
    f2 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 n1 apartment inlets,        ! Name
    f3 n1 apartment supply inlet,  ! Node 1 Name
    f3 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 n2 apartment inlets,        ! Name
    f3 n2 apartment supply inlet,  ! Node 1 Name
    f3 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 ne apartment inlets,        ! Name
    f3 ne apartment supply inlet,  ! Node 1 Name
    f3 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 nw apartment inlets,        ! Name
    f3 nw apartment supply inlet,  ! Node 1 Name
    f3 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 s1 apartment inlets,        ! Name
    f3 s1 apartment supply inlet,  ! Node 1 Name
    f3 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 s2 apartment inlets,        ! Name
    f3 s2 apartment supply inlet,  ! Node 1 Name
    f3 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 se apartment inlets,        ! Name
    f3 se apartment supply inlet,  ! Node 1 Name
    f3 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f3 sw apartment inlets,        ! Name
    f3 sw apartment supply inlet,  ! Node 1 Name
    f3 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 n1 apartment inlets,        ! Name
    f4 n1 apartment supply inlet,  ! Node 1 Name
    f4 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 n2 apartment inlets,        ! Name
    f4 n2 apartment supply inlet,  ! Node 1 Name
    f4 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 ne apartment inlets,        ! Name
    f4 ne apartment supply inlet,  ! Node 1 Name
    f4 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 nw apartment inlets,        ! Name
    f4 nw apartment supply inlet,  ! Node 1 Name
    f4 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 s1 apartment inlets,        ! Name
    f4 s1 apartment supply inlet,  ! Node 1 Name
    f4 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 s2 apartment inlets,        ! Name
    f4 s2 apartment supply inlet,  ! Node 1 Name
    f4 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 se apartment inlets,        ! Name
    f4 se apartment supply inlet,  ! Node 1 Name
    f4 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f4 sw apartment inlets,        ! Name
    f4 sw apartment supply inlet,  ! Node 1 Name
    f4 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 n1 apartment inlets,        ! Name
    f6 n1 apartment supply inlet,  ! Node 1 Name
    f6 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 n2 apartment inlets,        ! Name
    f6 n2 apartment supply inlet,  ! Node 1 Name
    f6 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 ne apartment inlets,        ! Name
    f6 ne apartment supply inlet,  ! Node 1 Name
    f6 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 nw apartment inlets,        ! Name
    f6 nw apartment supply inlet,  ! Node 1 Name
    f6 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 s1 apartment inlets,        ! Name
    f6 s1 apartment supply inlet,  ! Node 1 Name
    f6 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 s2 apartment inlets,        ! Name
    f6 s2 apartment supply inlet,  ! Node 1 Name
    f6 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 se apartment inlets,        ! Name
    f6 se apartment supply inlet,  ! Node 1 Name
    f6 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f6 sw apartment inlets,        ! Name
    f6 sw apartment supply inlet,  ! Node 1 Name
    f6 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 n1 apartment inlets,        ! Name
    f7 n1 apartment supply inlet,  ! Node 1 Name
    f7 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 n2 apartment inlets,        ! Name
    f7 n2 apartment supply inlet,  ! Node 1 Name
    f7 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 ne apartment inlets,        ! Name
    f7 ne apartment supply inlet,  ! Node 1 Name
    f7 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 nw apartment inlets,        ! Name
    f7 nw apartment supply inlet,  ! Node 1 Name
    f7 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 s1 apartment inlets,        ! Name
    f7 s1 apartment supply inlet,  ! Node 1 Name
    f7 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 s2 apartment inlets,        ! Name
    f7 s2 apartment supply inlet,  ! Node 1 Name
    f7 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 se apartment inlets,        ! Name
    f7 se apartment supply inlet,  ! Node 1 Name
    f7 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f7 sw apartment inlets,        ! Name
    f7 sw apartment supply inlet,  ! Node 1 Name
    f7 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 n1 apartment inlets,        ! Name
    f8 n1 apartment supply inlet,  ! Node 1 Name
    f8 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 n2 apartment inlets,        ! Name
    f8 n2 apartment supply inlet,  ! Node 1 Name
    f8 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 ne apartment inlets,        ! Name
    f8 ne apartment supply inlet,  ! Node 1 Name
    f8 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 nw apartment inlets,        ! Name
    f8 nw apartment supply inlet,  ! Node 1 Name
    f8 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 s1 apartment inlets,        ! Name
    f8 s1 apartment supply inlet,  ! Node 1 Name
    f8 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 s2 apartment inlets,        ! Name
    f8 s2 apartment supply inlet,  ! Node 1 Name
    f8 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 se apartment inlets,        ! Name
    f8 se apartment supply inlet,  ! Node 1 Name
    f8 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f8 sw apartment inlets,        ! Name
    f8 sw apartment supply inlet,  ! Node 1 Name
    f8 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 n1 apartment inlets,        ! Name
    f9 n1 apartment supply inlet,  ! Node 1 Name
    f9 n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 n2 apartment inlets,        ! Name
    f9 n2 apartment supply inlet,  ! Node 1 Name
    f9 n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 ne apartment inlets,        ! Name
    f9 ne apartment supply inlet,  ! Node 1 Name
    f9 ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 nw apartment inlets,        ! Name
    f9 nw apartment supply inlet,  ! Node 1 Name
    f9 nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 s1 apartment inlets,        ! Name
    f9 s1 apartment supply inlet,  ! Node 1 Name
    f9 s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 s2 apartment inlets,        ! Name
    f9 s2 apartment supply inlet,  ! Node 1 Name
    f9 s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 se apartment inlets,        ! Name
    f9 se apartment supply inlet,  ! Node 1 Name
    f9 se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    f9 sw apartment inlets,        ! Name
    f9 sw apartment supply inlet,  ! Node 1 Name
    f9 sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g n1 apartment inlets,         ! Name
    g n1 apartment supply inlet,   ! Node 1 Name
    g n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g n2 apartment inlets,         ! Name
    g n2 apartment supply inlet,   ! Node 1 Name
    g n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g ne apartment inlets,         ! Name
    g ne apartment supply inlet,   ! Node 1 Name
    g ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g nw apartment inlets,         ! Name
    g nw apartment supply inlet,   ! Node 1 Name
    g nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g s1 apartment inlets,         ! Name
    g s1 apartment supply inlet,   ! Node 1 Name
    g s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g s2 apartment inlets,         ! Name
    g s2 apartment supply inlet,   ! Node 1 Name
    g s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    g sw apartment inlets,         ! Name
    g sw apartment supply inlet,   ! Node 1 Name
    g sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m n1 apartment inlets,         ! Name
    m n1 apartment supply inlet,   ! Node 1 Name
    m n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m n2 apartment inlets,         ! Name
    m n2 apartment supply inlet,   ! Node 1 Name
    m n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m ne apartment inlets,         ! Name
    m ne apartment supply inlet,   ! Node 1 Name
    m ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m nw apartment inlets,         ! Name
    m nw apartment supply inlet,   ! Node 1 Name
    m nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m s1 apartment inlets,         ! Name
    m s1 apartment supply inlet,   ! Node 1 Name
    m s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m s2 apartment inlets,         ! Name
    m s2 apartment supply inlet,   ! Node 1 Name
    m s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m se apartment inlets,         ! Name
    m se apartment supply inlet,   ! Node 1 Name
    m se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    m sw apartment inlets,         ! Name
    m sw apartment supply inlet,   ! Node 1 Name
    m sw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    office inlets,                 ! Name
    office supply inlet;           ! Node 1 Name


NodeList,
    t n1 apartment inlets,         ! Name
    t n1 apartment supply inlet,   ! Node 1 Name
    t n1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t n2 apartment inlets,         ! Name
    t n2 apartment supply inlet,   ! Node 1 Name
    t n2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t ne apartment inlets,         ! Name
    t ne apartment supply inlet,   ! Node 1 Name
    t ne apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t nw apartment inlets,         ! Name
    t nw apartment supply inlet,   ! Node 1 Name
    t nw apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t s1 apartment inlets,         ! Name
    t s1 apartment supply inlet,   ! Node 1 Name
    t s1 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t s2 apartment inlets,         ! Name
    t s2 apartment supply inlet,   ! Node 1 Name
    t s2 apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t se apartment inlets,         ! Name
    t se apartment supply inlet,   ! Node 1 Name
    t se apartment erv sup fan outlet node;    ! Node 2 Name


NodeList,
    t sw apartment inlets,         ! Name
    t sw apartment supply inlet,   ! Node 1 Name
    t sw apartment erv sup fan outlet node;    ! Node 2 Name


OutdoorAir:Mixer,
    f2 n1 apartment oa mixing box, ! Name
    f2 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 n2 apartment oa mixing box, ! Name
    f2 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 ne apartment oa mixing box, ! Name
    f2 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f2 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 nw apartment oa mixing box, ! Name
    f2 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f2 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 s1 apartment oa mixing box, ! Name
    f2 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 s2 apartment oa mixing box, ! Name
    f2 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 se apartment oa mixing box, ! Name
    f2 se apartment mixed air outlet,    ! Mixed Air Node Name
    f2 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f2 sw apartment oa mixing box, ! Name
    f2 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f2 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f2 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f2 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 n1 apartment oa mixing box, ! Name
    f3 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 n2 apartment oa mixing box, ! Name
    f3 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 ne apartment oa mixing box, ! Name
    f3 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f3 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 nw apartment oa mixing box, ! Name
    f3 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f3 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 s1 apartment oa mixing box, ! Name
    f3 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 s2 apartment oa mixing box, ! Name
    f3 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 se apartment oa mixing box, ! Name
    f3 se apartment mixed air outlet,    ! Mixed Air Node Name
    f3 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f3 sw apartment oa mixing box, ! Name
    f3 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f3 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f3 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f3 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 n1 apartment oa mixing box, ! Name
    f4 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 n2 apartment oa mixing box, ! Name
    f4 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 ne apartment oa mixing box, ! Name
    f4 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f4 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 nw apartment oa mixing box, ! Name
    f4 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f4 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 s1 apartment oa mixing box, ! Name
    f4 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 s2 apartment oa mixing box, ! Name
    f4 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 se apartment oa mixing box, ! Name
    f4 se apartment mixed air outlet,    ! Mixed Air Node Name
    f4 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f4 sw apartment oa mixing box, ! Name
    f4 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f4 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f4 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f4 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 n1 apartment oa mixing box, ! Name
    f6 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 n2 apartment oa mixing box, ! Name
    f6 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 ne apartment oa mixing box, ! Name
    f6 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f6 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 nw apartment oa mixing box, ! Name
    f6 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f6 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 s1 apartment oa mixing box, ! Name
    f6 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 s2 apartment oa mixing box, ! Name
    f6 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 se apartment oa mixing box, ! Name
    f6 se apartment mixed air outlet,    ! Mixed Air Node Name
    f6 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f6 sw apartment oa mixing box, ! Name
    f6 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f6 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f6 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f6 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 n1 apartment oa mixing box, ! Name
    f7 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 n2 apartment oa mixing box, ! Name
    f7 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 ne apartment oa mixing box, ! Name
    f7 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f7 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 nw apartment oa mixing box, ! Name
    f7 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f7 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 s1 apartment oa mixing box, ! Name
    f7 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 s2 apartment oa mixing box, ! Name
    f7 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 se apartment oa mixing box, ! Name
    f7 se apartment mixed air outlet,    ! Mixed Air Node Name
    f7 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f7 sw apartment oa mixing box, ! Name
    f7 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f7 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f7 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f7 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 n1 apartment oa mixing box, ! Name
    f8 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 n2 apartment oa mixing box, ! Name
    f8 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 ne apartment oa mixing box, ! Name
    f8 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f8 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 nw apartment oa mixing box, ! Name
    f8 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f8 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 s1 apartment oa mixing box, ! Name
    f8 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 s2 apartment oa mixing box, ! Name
    f8 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 se apartment oa mixing box, ! Name
    f8 se apartment mixed air outlet,    ! Mixed Air Node Name
    f8 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f8 sw apartment oa mixing box, ! Name
    f8 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f8 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f8 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f8 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 n1 apartment oa mixing box, ! Name
    f9 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 n1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 n2 apartment oa mixing box, ! Name
    f9 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 n2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 ne apartment oa mixing box, ! Name
    f9 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f9 ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 ne return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 nw apartment oa mixing box, ! Name
    f9 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f9 nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 nw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 s1 apartment oa mixing box, ! Name
    f9 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 s1 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 s2 apartment oa mixing box, ! Name
    f9 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 s2 return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 se apartment oa mixing box, ! Name
    f9 se apartment mixed air outlet,    ! Mixed Air Node Name
    f9 se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 se return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    f9 sw apartment oa mixing box, ! Name
    f9 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f9 sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    f9 sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop f9 sw return air inlet;! Return Air Stream Node Name


OutdoorAir:Mixer,
    g n1 apartment oa mixing box,  ! Name
    g n1 apartment mixed air outlet,    ! Mixed Air Node Name
    g n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g n1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g n2 apartment oa mixing box,  ! Name
    g n2 apartment mixed air outlet,    ! Mixed Air Node Name
    g n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g n2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g ne apartment oa mixing box,  ! Name
    g ne apartment mixed air outlet,    ! Mixed Air Node Name
    g ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g ne return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g nw apartment oa mixing box,  ! Name
    g nw apartment mixed air outlet,    ! Mixed Air Node Name
    g nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g nw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g s1 apartment oa mixing box,  ! Name
    g s1 apartment mixed air outlet,    ! Mixed Air Node Name
    g s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g s1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g s2 apartment oa mixing box,  ! Name
    g s2 apartment mixed air outlet,    ! Mixed Air Node Name
    g s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g s2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    g sw apartment oa mixing box,  ! Name
    g sw apartment mixed air outlet,    ! Mixed Air Node Name
    g sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    g sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop g sw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m n1 apartment oa mixing box,  ! Name
    m n1 apartment mixed air outlet,    ! Mixed Air Node Name
    m n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m n1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m n2 apartment oa mixing box,  ! Name
    m n2 apartment mixed air outlet,    ! Mixed Air Node Name
    m n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m n2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m ne apartment oa mixing box,  ! Name
    m ne apartment mixed air outlet,    ! Mixed Air Node Name
    m ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m ne return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m nw apartment oa mixing box,  ! Name
    m nw apartment mixed air outlet,    ! Mixed Air Node Name
    m nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m nw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m s1 apartment oa mixing box,  ! Name
    m s1 apartment mixed air outlet,    ! Mixed Air Node Name
    m s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m s1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m s2 apartment oa mixing box,  ! Name
    m s2 apartment mixed air outlet,    ! Mixed Air Node Name
    m s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m s2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m se apartment oa mixing box,  ! Name
    m se apartment mixed air outlet,    ! Mixed Air Node Name
    m se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m se return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    m sw apartment oa mixing box,  ! Name
    m sw apartment mixed air outlet,    ! Mixed Air Node Name
    m sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    m sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop m sw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    office oa mixing box,          ! Name
    office mixed air outlet,       ! Mixed Air Node Name
    office outside air inlet,      ! Outdoor Air Stream Node Name
    office relief air outlet,      ! Relief Air Stream Node Name
    airloop office return air inlet;    ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t n1 apartment oa mixing box,  ! Name
    t n1 apartment mixed air outlet,    ! Mixed Air Node Name
    t n1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t n1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t n1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t n2 apartment oa mixing box,  ! Name
    t n2 apartment mixed air outlet,    ! Mixed Air Node Name
    t n2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t n2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t n2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t ne apartment oa mixing box,  ! Name
    t ne apartment mixed air outlet,    ! Mixed Air Node Name
    t ne apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t ne apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t ne return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t nw apartment oa mixing box,  ! Name
    t nw apartment mixed air outlet,    ! Mixed Air Node Name
    t nw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t nw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t nw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t s1 apartment oa mixing box,  ! Name
    t s1 apartment mixed air outlet,    ! Mixed Air Node Name
    t s1 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t s1 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t s1 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t s2 apartment oa mixing box,  ! Name
    t s2 apartment mixed air outlet,    ! Mixed Air Node Name
    t s2 apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t s2 apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t s2 return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t se apartment oa mixing box,  ! Name
    t se apartment mixed air outlet,    ! Mixed Air Node Name
    t se apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t se apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t se return air inlet; ! Return Air Stream Node Name


OutdoorAir:Mixer,
    t sw apartment oa mixing box,  ! Name
    t sw apartment mixed air outlet,    ! Mixed Air Node Name
    t sw apartment outside air inlet,    ! Outdoor Air Stream Node Name
    t sw apartment relief air outlet,    ! Relief Air Stream Node Name
    airloop t sw return air inlet; ! Return Air Stream Node Name


OutdoorAir:Node,
    central chiller condenser inlet node,    ! Name
    -1.0;                          ! Height Above Ground


OutdoorAir:Node,
    common osa inlet node,         ! Name
    -1.0;                          ! Height Above Ground


OutdoorAir:Node,
    f2 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f2 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f2 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f3 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f3 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f4 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f4 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f6 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f6 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f7 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f7 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f8 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f8 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 ne apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 nw apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 se apartment outside air node;    ! Name


OutdoorAir:Node,
    f9 sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    f9 sw apartment outside air node;    ! Name


OutdoorAir:Node,
    g n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    g n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    g ne apartment outside air inlet;    ! Name


