    t se apartment zone air node,  ! Zone Air Node Name
    t se apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    t sw apartment,                ! Zone Name
    t sw apartment equipment,      ! Zone Conditioning Equipment List Name
    t sw apartment inlets,         ! Zone Air Inlet Node or NodeList Name
    t sw apartment zone exhaust node,    ! Zone Air Exhaust Node or NodeList Name
    t sw apartment zone air node,  ! Zone Air Node Name
    t sw apartment return outlet;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    f2 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f2 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f2 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f2 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f3 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f3 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f3 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f4 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f4 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f4 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f6 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f6 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f6 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f7 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f7 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f7 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f8 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f8 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f8 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 n1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 n1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 n1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 n2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 n2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 n2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 ne apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 ne apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 ne apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 nw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 nw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 nw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 s1 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 s1 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 s1 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 s2 apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 s2 apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 s2 apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 se apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 se apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 se apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    f9 sw apartment equipment,     ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    f9 sw apartment erv,           ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    f9 sw apartment direct air,    ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g n1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g n1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g n1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g n2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g n2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g n2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g ne apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g ne apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g ne apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g nw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g nw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g nw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g s1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g s1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g s1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g s2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g s2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g s2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    g sw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    g sw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    g sw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m n1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m n1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m n1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m n2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m n2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m n2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m ne apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m ne apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m ne apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m nw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m nw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m nw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m s1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m s1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m s1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m s2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m s2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m s2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m se apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m se apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m se apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    m sw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    m sw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    m sw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    office equipment,              ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    office direct air,             ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t n1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t n1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t n1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t n2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t n2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t n2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t ne apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t ne apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t ne apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t nw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t nw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t nw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t s1 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t s1 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t s1 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t s2 apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t s2 apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t s2 apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t se apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t se apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t se apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    t sw apartment equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:energyrecoveryventilator,    ! Zone Equipment 1 Object Type
    t sw apartment erv,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1,                             ! Zone Equipment 1 Heating or No-Load Sequence
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 2 Object Type
    t sw apartment direct air,     ! Zone Equipment 2 Name
    2,                             ! Zone Equipment 2 Cooling Sequence
    2;                             ! Zone Equipment 2 Heating or No-Load Sequence


ZoneInfiltration:DesignFlowRate,
    door_infil_gc,                 ! Name
    g corridor,                    ! Zone or ZoneList Name
    infil_door_opening_sch,        ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    1.008078792,                   ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 corridor_infiltration,      ! Name
    f2 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 n1 apartment_infiltration,  ! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 n2 apartment_infiltration,  ! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 ne apartment_infiltration,  ! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 nw apartment_infiltration,  ! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 s1 apartment_infiltration,  ! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 s2 apartment_infiltration,  ! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 se apartment_infiltration,  ! Name
    f2 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f2 sw apartment_infiltration,  ! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 corridor_infiltration,      ! Name
    f3 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 n1 apartment_infiltration,  ! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 n2 apartment_infiltration,  ! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 ne apartment_infiltration,  ! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 nw apartment_infiltration,  ! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 s1 apartment_infiltration,  ! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 s2 apartment_infiltration,  ! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 se apartment_infiltration,  ! Name
    f3 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f3 sw apartment_infiltration,  ! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 corridor_infiltration,      ! Name
    f4 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 n1 apartment_infiltration,  ! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 n2 apartment_infiltration,  ! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 ne apartment_infiltration,  ! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 nw apartment_infiltration,  ! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 s1 apartment_infiltration,  ! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 s2 apartment_infiltration,  ! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 se apartment_infiltration,  ! Name
    f4 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f4 sw apartment_infiltration,  ! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 corridor_infiltration,      ! Name
    f6 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 n1 apartment_infiltration,  ! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 n2 apartment_infiltration,  ! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 ne apartment_infiltration,  ! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 nw apartment_infiltration,  ! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 s1 apartment_infiltration,  ! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 s2 apartment_infiltration,  ! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 se apartment_infiltration,  ! Name
    f6 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f6 sw apartment_infiltration,  ! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 corridor_infiltration,      ! Name
    f7 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 n1 apartment_infiltration,  ! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 n2 apartment_infiltration,  ! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 ne apartment_infiltration,  ! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 nw apartment_infiltration,  ! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 s1 apartment_infiltration,  ! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 s2 apartment_infiltration,  ! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 se apartment_infiltration,  ! Name
    f7 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f7 sw apartment_infiltration,  ! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 corridor_infiltration,      ! Name
    f8 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 n1 apartment_infiltration,  ! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 n2 apartment_infiltration,  ! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 ne apartment_infiltration,  ! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 nw apartment_infiltration,  ! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 s1 apartment_infiltration,  ! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 s2 apartment_infiltration,  ! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 se apartment_infiltration,  ! Name
    f8 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f8 sw apartment_infiltration,  ! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 corridor_infiltration,      ! Name
    f9 corridor,                   ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 n1 apartment_infiltration,  ! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 n2 apartment_infiltration,  ! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 ne apartment_infiltration,  ! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 nw apartment_infiltration,  ! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 s1 apartment_infiltration,  ! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 s2 apartment_infiltration,  ! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 se apartment_infiltration,  ! Name
    f9 se apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    f9 sw apartment_infiltration,  ! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g corridor_infiltration,       ! Name
    g corridor,                    ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g n1 apartment_infiltration,   ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g n2 apartment_infiltration,   ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g ne apartment_infiltration,   ! Name
    g ne apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g nw apartment_infiltration,   ! Name
    g nw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g s1 apartment_infiltration,   ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g s2 apartment_infiltration,   ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    g sw apartment_infiltration,   ! Name
    g sw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m corridor_infiltration,       ! Name
    m corridor,                    ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m n1 apartment_infiltration,   ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m n2 apartment_infiltration,   ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m ne apartment_infiltration,   ! Name
    m ne apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m nw apartment_infiltration,   ! Name
    m nw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m s1 apartment_infiltration,   ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m s2 apartment_infiltration,   ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m se apartment_infiltration,   ! Name
    m se apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    m sw apartment_infiltration,   ! Name
    m sw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    office_infiltration,           ! Name
    office,                        ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t corridor_infiltration,       ! Name
    t corridor,                    ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    6.6170048e-05,                 ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t n1 apartment_infiltration,   ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000162551872,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t n2 apartment_infiltration,   ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000162551872,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t ne apartment_infiltration,   ! Name
    t ne apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000226844352,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t nw apartment_infiltration,   ! Name
    t nw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000226844352,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t s1 apartment_infiltration,   ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000162551872,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t s2 apartment_infiltration,   ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000162551872,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t se apartment_infiltration,   ! Name
    t se apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000226844352,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    t sw apartment_infiltration,   ! Name
    t sw apartment,                ! Zone or ZoneList Name
    inf_apt_sch,                   ! Schedule Name
    flow/exteriorarea,             ! Design Flow Rate Calculation Method
    ,                              ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.000226844352,                ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneVentilation:WindandStackOpenArea,
    f2 n1 apartment sliding door ventilation,    ! Name
    f2 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 n2 apartment sliding door ventilation,    ! Name
    f2 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 ne apartment sliding door ventilation,    ! Name
    f2 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 nw apartment sliding door ventilation,    ! Name
    f2 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 s1 apartment sliding door ventilation,    ! Name
    f2 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 s2 apartment sliding door ventilation,    ! Name
    f2 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 se apartment sliding door ventilation,    ! Name
    f2 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f2 sw apartment sliding door ventilation,    ! Name
    f2 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 n1 apartment sliding door ventilation,    ! Name
    f3 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 n2 apartment sliding door ventilation,    ! Name
    f3 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 ne apartment sliding door ventilation,    ! Name
    f3 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 nw apartment sliding door ventilation,    ! Name
    f3 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 s1 apartment sliding door ventilation,    ! Name
    f3 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 s2 apartment sliding door ventilation,    ! Name
    f3 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 se apartment sliding door ventilation,    ! Name
    f3 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f3 sw apartment sliding door ventilation,    ! Name
    f3 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 n1 apartment sliding door ventilation,    ! Name
    f4 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 n2 apartment sliding door ventilation,    ! Name
    f4 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 ne apartment sliding door ventilation,    ! Name
    f4 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 nw apartment sliding door ventilation,    ! Name
    f4 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 s1 apartment sliding door ventilation,    ! Name
    f4 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 s2 apartment sliding door ventilation,    ! Name
    f4 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 se apartment sliding door ventilation,    ! Name
    f4 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f4 sw apartment sliding door ventilation,    ! Name
    f4 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 n1 apartment sliding door ventilation,    ! Name
    f6 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 n2 apartment sliding door ventilation,    ! Name
    f6 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 ne apartment sliding door ventilation,    ! Name
    f6 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 nw apartment sliding door ventilation,    ! Name
    f6 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 s1 apartment sliding door ventilation,    ! Name
    f6 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 s2 apartment sliding door ventilation,    ! Name
    f6 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 se apartment sliding door ventilation,    ! Name
    f6 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f6 sw apartment sliding door ventilation,    ! Name
    f6 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 n1 apartment sliding door ventilation,    ! Name
    f7 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 n2 apartment sliding door ventilation,    ! Name
    f7 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 ne apartment sliding door ventilation,    ! Name
    f7 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 nw apartment sliding door ventilation,    ! Name
    f7 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 s1 apartment sliding door ventilation,    ! Name
    f7 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 s2 apartment sliding door ventilation,    ! Name
    f7 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 se apartment sliding door ventilation,    ! Name
    f7 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f7 sw apartment sliding door ventilation,    ! Name
    f7 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 n1 apartment sliding door ventilation,    ! Name
    f8 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 n2 apartment sliding door ventilation,    ! Name
    f8 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 ne apartment sliding door ventilation,    ! Name
    f8 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 nw apartment sliding door ventilation,    ! Name
    f8 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 s1 apartment sliding door ventilation,    ! Name
    f8 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 s2 apartment sliding door ventilation,    ! Name
    f8 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 se apartment sliding door ventilation,    ! Name
    f8 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f8 sw apartment sliding door ventilation,    ! Name
    f8 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 n1 apartment sliding door ventilation,    ! Name
    f9 n1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 n2 apartment sliding door ventilation,    ! Name
    f9 n2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 ne apartment sliding door ventilation,    ! Name
    f9 ne apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 nw apartment sliding door ventilation,    ! Name
    f9 nw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 s1 apartment sliding door ventilation,    ! Name
    f9 s1 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 s2 apartment sliding door ventilation,    ! Name
    f9 s2 apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 se apartment sliding door ventilation,    ! Name
    f9 se apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    f9 sw apartment sliding door ventilation,    ! Name
    f9 sw apartment,               ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g n1 apartment sliding door ventilation,    ! Name
    g n1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g n2 apartment sliding door ventilation,    ! Name
    g n2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g ne apartment sliding door ventilation,    ! Name
    g ne apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g nw apartment sliding door ventilation,    ! Name
    g nw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g s1 apartment sliding door ventilation,    ! Name
    g s1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g s2 apartment sliding door ventilation,    ! Name
    g s2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    g sw apartment sliding door ventilation,    ! Name
    g sw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m n1 apartment sliding door ventilation,    ! Name
    m n1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m n2 apartment sliding door ventilation,    ! Name
    m n2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m ne apartment sliding door ventilation,    ! Name
    m ne apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m nw apartment sliding door ventilation,    ! Name
    m nw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m s1 apartment sliding door ventilation,    ! Name
    m s1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m s2 apartment sliding door ventilation,    ! Name
    m s2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m se apartment sliding door ventilation,    ! Name
    m se apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    m sw apartment sliding door ventilation,    ! Name
    m sw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t n1 apartment sliding door ventilation,    ! Name
    t n1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t n2 apartment sliding door ventilation,    ! Name
    t n2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t ne apartment sliding door ventilation,    ! Name
    t ne apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t nw apartment sliding door ventilation,    ! Name
    t nw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    0.0,                           ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t s1 apartment sliding door ventilation,    ! Name
    t s1 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t s2 apartment sliding door ventilation,    ! Name
    t s2 apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t se apartment sliding door ventilation,    ! Name
    t se apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed


ZoneVentilation:WindandStackOpenArea,
    t sw apartment sliding door ventilation,    ! Name
    t sw apartment,                ! Zone Name
    0.1181,                        ! Opening Area
    sliding_doors_ventilation_availability_sch,    ! Opening Area Fraction Schedule Name
    autocalculate,                 ! Opening Effectiveness
    180.0,                         ! Effective Angle
    15.2393,                       ! Height Difference
    autocalculate,                 ! Discharge Coefficient for Opening
    18.89,                         ! Minimum Indoor Temperature
    ,                              ! Minimum Indoor Temperature Schedule Name
    25.56,                         ! Maximum Indoor Temperature
    ,                              ! Maximum Indoor Temperature Schedule Name
    -100.0,                        ! Delta Temperature
    ,                              ! Delta Temperature Schedule Name
    15.56,                         ! Minimum Outdoor Temperature
    ,                              ! Minimum Outdoor Temperature Schedule Name
    26.67,                         ! Maximum Outdoor Temperature
    ,                              ! Maximum Outdoor Temperature Schedule Name
    40.0;                          ! Maximum Wind Speed

! ---------------------------------------------
! Generated by opyplus version 1.3.0
! Copyright (c) 2022, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------



Output:Variable,
    *,                             ! Key Value
    Air System Heating Coil Electric Energy,    ! Variable Name
    timestep;                      ! Reporting Frequency
