    airloop m s1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m s2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m s2 oa system,        ! Component 1 Name
    airloop m s2 return air inlet, ! Component 1 Inlet Node Name
    m s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m s2 dxac heat pump,   ! Component 2 Name
    m s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m s2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m se main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m se oa system,        ! Component 1 Name
    airloop m se return air inlet, ! Component 1 Inlet Node Name
    m se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m se dxac heat pump,   ! Component 2 Name
    m se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m se supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop m sw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop m sw oa system,        ! Component 1 Name
    airloop m sw return air inlet, ! Component 1 Inlet Node Name
    m sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop m sw dxac heat pump,   ! Component 2 Name
    m sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop m sw supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop office main branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop office oa system,      ! Component 1 Name
    airloop office return air inlet,    ! Component 1 Inlet Node Name
    office mixed air outlet,       ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop office dxac heat pump, ! Component 2 Name
    office mixed air outlet,       ! Component 2 Inlet Node Name
    airloop office supply air outlet;    ! Component 2 Outlet Node Name


Branch,
    airloop t n1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t n1 oa system,        ! Component 1 Name
    airloop t n1 return air inlet, ! Component 1 Inlet Node Name
    t n1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t n1 dxac heat pump,   ! Component 2 Name
    t n1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t n1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t n2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t n2 oa system,        ! Component 1 Name
    airloop t n2 return air inlet, ! Component 1 Inlet Node Name
    t n2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t n2 dxac heat pump,   ! Component 2 Name
    t n2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t n2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t ne main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t ne oa system,        ! Component 1 Name
    airloop t ne return air inlet, ! Component 1 Inlet Node Name
    t ne apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t ne dxac heat pump,   ! Component 2 Name
    t ne apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t ne supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t nw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t nw oa system,        ! Component 1 Name
    airloop t nw return air inlet, ! Component 1 Inlet Node Name
    t nw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t nw dxac heat pump,   ! Component 2 Name
    t nw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t nw supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t s1 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t s1 oa system,        ! Component 1 Name
    airloop t s1 return air inlet, ! Component 1 Inlet Node Name
    t s1 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t s1 dxac heat pump,   ! Component 2 Name
    t s1 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t s1 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t s2 main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t s2 oa system,        ! Component 1 Name
    airloop t s2 return air inlet, ! Component 1 Inlet Node Name
    t s2 apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t s2 dxac heat pump,   ! Component 2 Name
    t s2 apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t s2 supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t se main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t se oa system,        ! Component 1 Name
    airloop t se return air inlet, ! Component 1 Inlet Node Name
    t se apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t se dxac heat pump,   ! Component 2 Name
    t se apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t se supply air outlet;! Component 2 Outlet Node Name


Branch,
    airloop t sw main branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    airloop t sw oa system,        ! Component 1 Name
    airloop t sw return air inlet, ! Component 1 Inlet Node Name
    t sw apartment mixed air outlet,    ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:watertoair,    ! Component 2 Object Type
    airloop t sw dxac heat pump,   ! Component 2 Name
    t sw apartment mixed air outlet,    ! Component 2 Inlet Node Name
    airloop t sw supply air outlet;! Component 2 Outlet Node Name


Branch,
    central boiler branch,         ! Name
    ,                              ! Pressure Drop Curve Name
    boiler:hotwater,               ! Component 1 Object Type
    central boiler,                ! Component 1 Name
    central boiler inlet node,     ! Component 1 Inlet Node Name
    central boiler outlet node;    ! Component 1 Outlet Node Name


Branch,
    plant demand bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    plant demand side bypass,      ! Component 1 Name
    cond demand bypass inlet node, ! Component 1 Inlet Node Name
    cond demand bypass outlet node;! Component 1 Outlet Node Name


Branch,
    plant demand inlet branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    plant demand inlet pipe,       ! Component 1 Name
    plant demand inlet node,       ! Component 1 Inlet Node Name
    plant demand entrance pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    plant demand outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    plant demand outlet pipe,      ! Component 1 Name
    plant demand exit pipe inlet node,    ! Component 1 Inlet Node Name
    plant demand outlet node;      ! Component 1 Outlet Node Name


Branch,
    plant supply bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    plant supply side bypass,      ! Component 1 Name
    plant supply bypass inlet node,! Component 1 Inlet Node Name
    plant supply bypass outlet node;    ! Component 1 Outlet Node Name


Branch,
    plant supply inlet branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    pump:constantspeed,            ! Component 1 Object Type
    plant circ pump,               ! Component 1 Name
    plant supply inlet node,       ! Component 1 Inlet Node Name
    plant pump outlet node;        ! Component 1 Outlet Node Name


Branch,
    plant supply outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    plant supply outlet,           ! Component 1 Name
    plant supply exit pipe inlet node,    ! Component 1 Inlet Node Name
    plant supply outlet node;      ! Component 1 Outlet Node Name


Branch,
    plant supply tower branch,     ! Name
    ,                              ! Pressure Drop Curve Name
    evaporativefluidcooler:singlespeed,    ! Component 1 Object Type
    central tower,                 ! Component 1 Name
    central tower inlet node,      ! Component 1 Inlet Node Name
    central tower outlet node;     ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand bypass branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand bypass pipe,    ! Component 1 Name
    shwsys1 demand bypass pipe inlet node,    ! Component 1 Inlet Node Name
    shwsys1 demand bypass pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand inlet branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand inlet pipe,     ! Component 1 Name
    shwsys1 demand inlet node,     ! Component 1 Inlet Node Name
    shwsys1 demand inlet pipe-shwsys1 demand mixer;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 1,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g sw apartment sub cat,        ! Component 1 Name
    g sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 10, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 se apartment sub cat,       ! Component 1 Name
    f2 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 11, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 ne apartment sub cat,       ! Component 1 Name
    f2 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 12, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 n1 apartment sub cat,       ! Component 1 Name
    f2 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 13, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 n2 apartment sub cat,       ! Component 1 Name
    f2 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 14, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 s1 apartment sub cat,       ! Component 1 Name
    f2 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 15, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 s2 apartment sub cat,       ! Component 1 Name
    f2 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 16, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 sw apartment sub cat,       ! Component 1 Name
    f3 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 17, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 nw apartment sub cat,       ! Component 1 Name
    f3 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 18, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 se apartment sub cat,       ! Component 1 Name
    f3 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 19, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 ne apartment sub cat,       ! Component 1 Name
    f3 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 2,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g nw apartment sub cat,        ! Component 1 Name
    g nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 20, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 n1 apartment sub cat,       ! Component 1 Name
    f3 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 21, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 n2 apartment sub cat,       ! Component 1 Name
    f3 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 22, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 s1 apartment sub cat,       ! Component 1 Name
    f3 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 23, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f3 s2 apartment sub cat,       ! Component 1 Name
    f3 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f3 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 24, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 sw apartment sub cat,       ! Component 1 Name
    f4 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 25, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 nw apartment sub cat,       ! Component 1 Name
    f4 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 26, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 se apartment sub cat,       ! Component 1 Name
    f4 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 27, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 ne apartment sub cat,       ! Component 1 Name
    f4 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 28, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 n1 apartment sub cat,       ! Component 1 Name
    f4 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 29, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 n2 apartment sub cat,       ! Component 1 Name
    f4 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 3,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g ne apartment sub cat,        ! Component 1 Name
    g ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 30, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 s1 apartment sub cat,       ! Component 1 Name
    f4 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 31, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f4 s2 apartment sub cat,       ! Component 1 Name
    f4 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f4 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 32, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m sw apartment sub cat,        ! Component 1 Name
    m sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 33, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m nw apartment sub cat,        ! Component 1 Name
    m nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 34, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m se apartment sub cat,        ! Component 1 Name
    m se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 35, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m ne apartment sub cat,        ! Component 1 Name
    m ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 36, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m n1 apartment sub cat,        ! Component 1 Name
    m n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 37, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m n2 apartment sub cat,        ! Component 1 Name
    m n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 38, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m s1 apartment sub cat,        ! Component 1 Name
    m s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 39, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    m s2 apartment sub cat,        ! Component 1 Name
    m s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    m s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 4,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g n1 apartment sub cat,        ! Component 1 Name
    g n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 40, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 sw apartment sub cat,       ! Component 1 Name
    f6 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 41, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 nw apartment sub cat,       ! Component 1 Name
    f6 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 42, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 se apartment sub cat,       ! Component 1 Name
    f6 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 43, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 ne apartment sub cat,       ! Component 1 Name
    f6 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 44, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 n1 apartment sub cat,       ! Component 1 Name
    f6 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 45, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 n2 apartment sub cat,       ! Component 1 Name
    f6 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 46, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 s1 apartment sub cat,       ! Component 1 Name
    f6 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 47, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f6 s2 apartment sub cat,       ! Component 1 Name
    f6 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f6 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 48, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 sw apartment sub cat,       ! Component 1 Name
    f7 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 49, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 nw apartment sub cat,       ! Component 1 Name
    f7 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 5,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g n2 apartment sub cat,        ! Component 1 Name
    g n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 50, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 se apartment sub cat,       ! Component 1 Name
    f7 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 51, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 ne apartment sub cat,       ! Component 1 Name
    f7 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 52, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 n1 apartment sub cat,       ! Component 1 Name
    f7 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 53, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 n2 apartment sub cat,       ! Component 1 Name
    f7 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 54, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 s1 apartment sub cat,       ! Component 1 Name
    f7 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 55, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f7 s2 apartment sub cat,       ! Component 1 Name
    f7 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f7 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 56, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 sw apartment sub cat,       ! Component 1 Name
    f8 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 57, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 nw apartment sub cat,       ! Component 1 Name
    f8 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 58, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 se apartment sub cat,       ! Component 1 Name
    f8 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 59, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 ne apartment sub cat,       ! Component 1 Name
    f8 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 6,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g s1 apartment sub cat,        ! Component 1 Name
    g s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 60, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 n1 apartment sub cat,       ! Component 1 Name
    f8 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 61, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 n2 apartment sub cat,       ! Component 1 Name
    f8 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 62, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 s1 apartment sub cat,       ! Component 1 Name
    f8 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 63, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f8 s2 apartment sub cat,       ! Component 1 Name
    f8 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f8 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 64, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 sw apartment sub cat,       ! Component 1 Name
    f9 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 65, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 nw apartment sub cat,       ! Component 1 Name
    f9 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 66, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 se apartment sub cat,       ! Component 1 Name
    f9 se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 67, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 ne apartment sub cat,       ! Component 1 Name
    f9 ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 68, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 n1 apartment sub cat,       ! Component 1 Name
    f9 n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 69, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 n2 apartment sub cat,       ! Component 1 Name
    f9 n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 7,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    g s2 apartment sub cat,        ! Component 1 Name
    g s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    g s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 70, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 s1 apartment sub cat,       ! Component 1 Name
    f9 s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 71, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f9 s2 apartment sub cat,       ! Component 1 Name
    f9 s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f9 s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 72, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t sw apartment sub cat,        ! Component 1 Name
    t sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 73, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t nw apartment sub cat,        ! Component 1 Name
    t nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 74, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t se apartment sub cat,        ! Component 1 Name
    t se apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t se apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 75, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t ne apartment sub cat,        ! Component 1 Name
    t ne apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t ne apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 76, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t n1 apartment sub cat,        ! Component 1 Name
    t n1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t n1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 77, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t n2 apartment sub cat,        ! Component 1 Name
    t n2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t n2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 78, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t s1 apartment sub cat,        ! Component 1 Name
    t s1 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t s1 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 79, ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    t s2 apartment sub cat,        ! Component 1 Name
    t s2 apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    t s2 apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 8,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 sw apartment sub cat,       ! Component 1 Name
    f2 sw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 sw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 9,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    f2 nw apartment sub cat,       ! Component 1 Name
    f2 nw apartment sub cat water inlet node,    ! Component 1 Inlet Node Name
    f2 nw apartment sub cat water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand outlet branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand outlet pipe,    ! Component 1 Name
    shwsys1 demand mixer-shwsys1 demand outlet pipe,    ! Component 1 Inlet Node Name
    shwsys1 demand outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply equipment branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    waterheater:mixed,             ! Component 1 Object Type
    shwsys1 water heater,          ! Component 1 Name
    shwsys1 pump-shwsys1 water heaternode,    ! Component 1 Inlet Node Name
    shwsys1 supply equipment outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply equipment bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 supply equipment bypass pipe,    ! Component 1 Name
    shwsys1 supply equip bypass inlet node,    ! Component 1 Inlet Node Name
    shwsys1 supply equip bypass outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply inlet branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    pump:constantspeed,            ! Component 1 Object Type
    shwsys1 pump,                  ! Component 1 Name
    shwsys1 supply inlet node,     ! Component 1 Inlet Node Name
    shwsys1 pump-shwsys1 water heaternodeviaconnector;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply outlet branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 supply outlet pipe,    ! Component 1 Name
    shwsys1 supply mixer-shwsys1 supply outlet pipe,    ! Component 1 Inlet Node Name
    shwsys1 supply outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 n1,    ! Component 1 Name
    airloop f2 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 n2,    ! Component 1 Name
    airloop f2 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 ne,    ! Component 1 Name
    airloop f2 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 nw,    ! Component 1 Name
    airloop f2 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 s1,    ! Component 1 Name
    airloop f2 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 s2,    ! Component 1 Name
    airloop f2 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 se,    ! Component 1 Name
    airloop f2 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f2 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f2 sw,    ! Component 1 Name
    airloop f2 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 n1,    ! Component 1 Name
    airloop f3 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 n2,    ! Component 1 Name
    airloop f3 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 ne,    ! Component 1 Name
    airloop f3 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 nw,    ! Component 1 Name
    airloop f3 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 s1,    ! Component 1 Name
    airloop f3 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 s2,    ! Component 1 Name
    airloop f3 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 se,    ! Component 1 Name
    airloop f3 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f3 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f3 sw,    ! Component 1 Name
    airloop f3 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 n1,    ! Component 1 Name
    airloop f4 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 n2,    ! Component 1 Name
    airloop f4 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 ne,    ! Component 1 Name
    airloop f4 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 nw,    ! Component 1 Name
    airloop f4 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 s1,    ! Component 1 Name
    airloop f4 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 s2,    ! Component 1 Name
    airloop f4 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 se,    ! Component 1 Name
    airloop f4 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f4 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f4 sw,    ! Component 1 Name
    airloop f4 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 n1,    ! Component 1 Name
    airloop f6 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 n2,    ! Component 1 Name
    airloop f6 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 ne,    ! Component 1 Name
    airloop f6 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 nw,    ! Component 1 Name
    airloop f6 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 s1,    ! Component 1 Name
    airloop f6 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 s2,    ! Component 1 Name
    airloop f6 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 se,    ! Component 1 Name
    airloop f6 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f6 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f6 sw,    ! Component 1 Name
    airloop f6 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 n1,    ! Component 1 Name
    airloop f7 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 n2,    ! Component 1 Name
    airloop f7 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 ne,    ! Component 1 Name
    airloop f7 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 nw,    ! Component 1 Name
    airloop f7 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 s1,    ! Component 1 Name
    airloop f7 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 s2,    ! Component 1 Name
    airloop f7 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 se,    ! Component 1 Name
    airloop f7 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f7 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f7 sw,    ! Component 1 Name
    airloop f7 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 n1,    ! Component 1 Name
    airloop f8 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 n2,    ! Component 1 Name
    airloop f8 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 ne,    ! Component 1 Name
    airloop f8 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 nw,    ! Component 1 Name
    airloop f8 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 s1,    ! Component 1 Name
    airloop f8 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 s2,    ! Component 1 Name
    airloop f8 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 se,    ! Component 1 Name
    airloop f8 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f8 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f8 sw,    ! Component 1 Name
    airloop f8 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 n1,    ! Component 1 Name
    airloop f9 n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 n2,    ! Component 1 Name
    airloop f9 n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 ne,    ! Component 1 Name
    airloop f9 ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 nw,    ! Component 1 Name
    airloop f9 nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 s1,    ! Component 1 Name
    airloop f9 s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 s2,    ! Component 1 Name
    airloop f9 s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 se,    ! Component 1 Name
    airloop f9 se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop f9 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop f9 sw,    ! Component 1 Name
    airloop f9 sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g n1,    ! Component 1 Name
    airloop g n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g n2,    ! Component 1 Name
    airloop g n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g ne,    ! Component 1 Name
    airloop g ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g nw,    ! Component 1 Name
    airloop g nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g s1,    ! Component 1 Name
    airloop g s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g s2,    ! Component 1 Name
    airloop g s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop g sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop g sw,    ! Component 1 Name
    airloop g sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop g sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m n1,    ! Component 1 Name
    airloop m n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m n2,    ! Component 1 Name
    airloop m n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m ne,    ! Component 1 Name
    airloop m ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m nw,    ! Component 1 Name
    airloop m nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m s1,    ! Component 1 Name
    airloop m s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m s2,    ! Component 1 Name
    airloop m s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m se,    ! Component 1 Name
    airloop m se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop m sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop m sw,    ! Component 1 Name
    airloop m sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop m sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop office,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop office,    ! Component 1 Name
    airloop office water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop office water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t n1,    ! Component 1 Name
    airloop t n1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t n1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t n2,    ! Component 1 Name
    airloop t n2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t n2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t ne,    ! Component 1 Name
    airloop t ne water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t ne water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t nw,    ! Component 1 Name
    airloop t nw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t nw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t s1,    ! Component 1 Name
    airloop t s1 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t s1 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t s2,    ! Component 1 Name
    airloop t s2 water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t s2 water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t se,    ! Component 1 Name
    airloop t se water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t se water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp cooling plant branch airloop t sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump cooling mode airloop t sw,    ! Component 1 Name
    airloop t sw water to air heat pump source side1 inlet node,    ! Component 1 Inlet Node Name
    airloop t sw water to air heat pump source side1 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 n1,    ! Component 1 Name
    airloop f2 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 n2,    ! Component 1 Name
    airloop f2 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 ne,    ! Component 1 Name
    airloop f2 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 nw,    ! Component 1 Name
    airloop f2 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 s1,    ! Component 1 Name
    airloop f2 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 s2,    ! Component 1 Name
    airloop f2 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 se,    ! Component 1 Name
    airloop f2 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f2 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f2 sw,    ! Component 1 Name
    airloop f2 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f2 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 n1,    ! Component 1 Name
    airloop f3 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 n2,    ! Component 1 Name
    airloop f3 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 ne,    ! Component 1 Name
    airloop f3 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 nw,    ! Component 1 Name
    airloop f3 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 s1,    ! Component 1 Name
    airloop f3 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 s2,    ! Component 1 Name
    airloop f3 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 se,    ! Component 1 Name
    airloop f3 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f3 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f3 sw,    ! Component 1 Name
    airloop f3 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f3 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 n1,    ! Component 1 Name
    airloop f4 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 n2,    ! Component 1 Name
    airloop f4 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 ne,    ! Component 1 Name
    airloop f4 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 nw,    ! Component 1 Name
    airloop f4 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 s1,    ! Component 1 Name
    airloop f4 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 s2,    ! Component 1 Name
    airloop f4 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 se,    ! Component 1 Name
    airloop f4 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f4 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f4 sw,    ! Component 1 Name
    airloop f4 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f4 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 n1,    ! Component 1 Name
    airloop f6 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 n2,    ! Component 1 Name
    airloop f6 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 ne,    ! Component 1 Name
    airloop f6 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 nw,    ! Component 1 Name
    airloop f6 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 s1,    ! Component 1 Name
    airloop f6 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 s2,    ! Component 1 Name
    airloop f6 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 se,    ! Component 1 Name
    airloop f6 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f6 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f6 sw,    ! Component 1 Name
    airloop f6 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f6 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 n1,    ! Component 1 Name
    airloop f7 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 n2,    ! Component 1 Name
    airloop f7 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 ne,    ! Component 1 Name
    airloop f7 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 nw,    ! Component 1 Name
    airloop f7 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 s1,    ! Component 1 Name
    airloop f7 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 s2,    ! Component 1 Name
    airloop f7 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 se,    ! Component 1 Name
    airloop f7 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f7 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f7 sw,    ! Component 1 Name
    airloop f7 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f7 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 n1,    ! Component 1 Name
    airloop f8 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 n2,    ! Component 1 Name
    airloop f8 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 ne,    ! Component 1 Name
    airloop f8 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 nw,    ! Component 1 Name
    airloop f8 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 s1,    ! Component 1 Name
    airloop f8 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 s2,    ! Component 1 Name
    airloop f8 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 se,    ! Component 1 Name
    airloop f8 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f8 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f8 sw,    ! Component 1 Name
    airloop f8 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f8 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 n1,    ! Component 1 Name
    airloop f9 n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 n2,    ! Component 1 Name
    airloop f9 n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 ne,    ! Component 1 Name
    airloop f9 ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 nw,    ! Component 1 Name
    airloop f9 nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 s1,    ! Component 1 Name
    airloop f9 s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 s2,    ! Component 1 Name
    airloop f9 s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 se,    ! Component 1 Name
    airloop f9 se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop f9 sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop f9 sw,    ! Component 1 Name
    airloop f9 sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop f9 sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g n1,    ! Component 1 Name
    airloop g n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g n2,    ! Component 1 Name
    airloop g n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g ne,    ! Component 1 Name
    airloop g ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g nw,    ! Component 1 Name
    airloop g nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g s1,    ! Component 1 Name
    airloop g s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g s2,    ! Component 1 Name
    airloop g s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop g sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop g sw,    ! Component 1 Name
    airloop g sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop g sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m n1,    ! Component 1 Name
    airloop m n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m n2,    ! Component 1 Name
    airloop m n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m ne,    ! Component 1 Name
    airloop m ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m nw,    ! Component 1 Name
    airloop m nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m s1,    ! Component 1 Name
    airloop m s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m s2,    ! Component 1 Name
    airloop m s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m se,    ! Component 1 Name
    airloop m se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop m sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop m sw,    ! Component 1 Name
    airloop m sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop m sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop office,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop office,    ! Component 1 Name
    airloop office water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop office water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t n1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t n1,    ! Component 1 Name
    airloop t n1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t n1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t n2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t n2,    ! Component 1 Name
    airloop t n2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t n2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t ne,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t ne,    ! Component 1 Name
    airloop t ne water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t ne water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t nw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t nw,    ! Component 1 Name
    airloop t nw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t nw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t s1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t s1,    ! Component 1 Name
    airloop t s1 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t s1 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t s2,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t s2,    ! Component 1 Name
    airloop t s2 water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t s2 water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t se,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t se,    ! Component 1 Name
    airloop t se water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t se water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


Branch,
    wlhp heating plant branch airloop t sw,    ! Name
    ,                              ! Pressure Drop Curve Name
    coil:heating:watertoairheatpump:equationfit,    ! Component 1 Object Type
    heat pump heating mode airloop t sw,    ! Component 1 Name
    airloop t sw water to air heat pump source side2 inlet node,    ! Component 1 Inlet Node Name
    airloop t sw water to air heat pump source side2 outlet node;    ! Component 1 Outlet Node Name


BranchList,
    airloop f2 n1 branches,        ! Name
    airloop f2 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f2 n2 branches,        ! Name
    airloop f2 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f2 ne branches,        ! Name
    airloop f2 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f2 nw branches,        ! Name
    airloop f2 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f2 s1 branches,        ! Name
    airloop f2 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f2 s2 branches,        ! Name
    airloop f2 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f2 se branches,        ! Name
    airloop f2 se main branch;     ! Branch 1 Name


BranchList,
    airloop f2 sw branches,        ! Name
    airloop f2 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f3 n1 branches,        ! Name
    airloop f3 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f3 n2 branches,        ! Name
    airloop f3 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f3 ne branches,        ! Name
    airloop f3 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f3 nw branches,        ! Name
    airloop f3 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f3 s1 branches,        ! Name
    airloop f3 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f3 s2 branches,        ! Name
    airloop f3 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f3 se branches,        ! Name
    airloop f3 se main branch;     ! Branch 1 Name


BranchList,
    airloop f3 sw branches,        ! Name
    airloop f3 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f4 n1 branches,        ! Name
    airloop f4 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f4 n2 branches,        ! Name
    airloop f4 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f4 ne branches,        ! Name
    airloop f4 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f4 nw branches,        ! Name
    airloop f4 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f4 s1 branches,        ! Name
    airloop f4 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f4 s2 branches,        ! Name
    airloop f4 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f4 se branches,        ! Name
    airloop f4 se main branch;     ! Branch 1 Name


BranchList,
    airloop f4 sw branches,        ! Name
    airloop f4 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f6 n1 branches,        ! Name
    airloop f6 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f6 n2 branches,        ! Name
    airloop f6 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f6 ne branches,        ! Name
    airloop f6 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f6 nw branches,        ! Name
    airloop f6 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f6 s1 branches,        ! Name
    airloop f6 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f6 s2 branches,        ! Name
    airloop f6 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f6 se branches,        ! Name
    airloop f6 se main branch;     ! Branch 1 Name


BranchList,
    airloop f6 sw branches,        ! Name
    airloop f6 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f7 n1 branches,        ! Name
    airloop f7 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f7 n2 branches,        ! Name
    airloop f7 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f7 ne branches,        ! Name
    airloop f7 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f7 nw branches,        ! Name
    airloop f7 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f7 s1 branches,        ! Name
    airloop f7 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f7 s2 branches,        ! Name
    airloop f7 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f7 se branches,        ! Name
    airloop f7 se main branch;     ! Branch 1 Name


BranchList,
    airloop f7 sw branches,        ! Name
    airloop f7 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f8 n1 branches,        ! Name
    airloop f8 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f8 n2 branches,        ! Name
    airloop f8 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f8 ne branches,        ! Name
    airloop f8 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f8 nw branches,        ! Name
    airloop f8 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f8 s1 branches,        ! Name
    airloop f8 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f8 s2 branches,        ! Name
    airloop f8 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f8 se branches,        ! Name
    airloop f8 se main branch;     ! Branch 1 Name


BranchList,
    airloop f8 sw branches,        ! Name
    airloop f8 sw main branch;     ! Branch 1 Name


BranchList,
    airloop f9 n1 branches,        ! Name
    airloop f9 n1 main branch;     ! Branch 1 Name


BranchList,
    airloop f9 n2 branches,        ! Name
    airloop f9 n2 main branch;     ! Branch 1 Name


BranchList,
    airloop f9 ne branches,        ! Name
    airloop f9 ne main branch;     ! Branch 1 Name


BranchList,
    airloop f9 nw branches,        ! Name
    airloop f9 nw main branch;     ! Branch 1 Name


BranchList,
    airloop f9 s1 branches,        ! Name
    airloop f9 s1 main branch;     ! Branch 1 Name


BranchList,
    airloop f9 s2 branches,        ! Name
    airloop f9 s2 main branch;     ! Branch 1 Name


BranchList,
    airloop f9 se branches,        ! Name
    airloop f9 se main branch;     ! Branch 1 Name


BranchList,
    airloop f9 sw branches,        ! Name
    airloop f9 sw main branch;     ! Branch 1 Name


BranchList,
    airloop g n1 branches,         ! Name
    airloop g n1 main branch;      ! Branch 1 Name


BranchList,
    airloop g n2 branches,         ! Name
    airloop g n2 main branch;      ! Branch 1 Name


BranchList,
    airloop g ne branches,         ! Name
    airloop g ne main branch;      ! Branch 1 Name


BranchList,
    airloop g nw branches,         ! Name
    airloop g nw main branch;      ! Branch 1 Name


BranchList,
    airloop g s1 branches,         ! Name
    airloop g s1 main branch;      ! Branch 1 Name


BranchList,
    airloop g s2 branches,         ! Name
    airloop g s2 main branch;      ! Branch 1 Name


BranchList,
    airloop g sw branches,         ! Name
    airloop g sw main branch;      ! Branch 1 Name


BranchList,
    airloop m n1 branches,         ! Name
    airloop m n1 main branch;      ! Branch 1 Name


BranchList,
    airloop m n2 branches,         ! Name
    airloop m n2 main branch;      ! Branch 1 Name


BranchList,
    airloop m ne branches,         ! Name
    airloop m ne main branch;      ! Branch 1 Name


BranchList,
    airloop m nw branches,         ! Name
    airloop m nw main branch;      ! Branch 1 Name


BranchList,
    airloop m s1 branches,         ! Name
    airloop m s1 main branch;      ! Branch 1 Name


BranchList,
    airloop m s2 branches,         ! Name
    airloop m s2 main branch;      ! Branch 1 Name


BranchList,
    airloop m se branches,         ! Name
    airloop m se main branch;      ! Branch 1 Name


BranchList,
    airloop m sw branches,         ! Name
    airloop m sw main branch;      ! Branch 1 Name


BranchList,
    airloop office branches,       ! Name
    airloop office main branch;    ! Branch 1 Name


BranchList,
    airloop t n1 branches,         ! Name
    airloop t n1 main branch;      ! Branch 1 Name


BranchList,
    airloop t n2 branches,         ! Name
    airloop t n2 main branch;      ! Branch 1 Name


BranchList,
    airloop t ne branches,         ! Name
    airloop t ne main branch;      ! Branch 1 Name


BranchList,
    airloop t nw branches,         ! Name
    airloop t nw main branch;      ! Branch 1 Name


BranchList,
    airloop t s1 branches,         ! Name
    airloop t s1 main branch;      ! Branch 1 Name


BranchList,
    airloop t s2 branches,         ! Name
    airloop t s2 main branch;      ! Branch 1 Name


BranchList,
    airloop t se branches,         ! Name
    airloop t se main branch;      ! Branch 1 Name


BranchList,
    airloop t sw branches,         ! Name
    airloop t sw main branch;      ! Branch 1 Name


BranchList,
    plant demand side branches,    ! Name
    plant demand inlet branch,     ! Branch 1 Name
    wlhp cooling plant branch airloop g sw,    ! Branch 2 Name
    wlhp heating plant branch airloop g sw,    ! Branch 3 Name
    wlhp cooling plant branch airloop g nw,    ! Branch 4 Name
    wlhp heating plant branch airloop g nw,    ! Branch 5 Name
    wlhp cooling plant branch airloop office,    ! Branch 6 Name
    wlhp heating plant branch airloop office,    ! Branch 7 Name
    wlhp cooling plant branch airloop g ne,    ! Branch 8 Name
    wlhp heating plant branch airloop g ne,    ! Branch 9 Name
    wlhp cooling plant branch airloop g n1,    ! Branch 10 Name
    wlhp heating plant branch airloop g n1,    ! Branch 11 Name
    wlhp cooling plant branch airloop g n2,    ! Branch 12 Name
    wlhp heating plant branch airloop g n2,    ! Branch 13 Name
    wlhp cooling plant branch airloop g s1,    ! Branch 14 Name
    wlhp heating plant branch airloop g s1,    ! Branch 15 Name
    wlhp cooling plant branch airloop g s2,    ! Branch 16 Name
    wlhp heating plant branch airloop g s2,    ! Branch 17 Name
    wlhp cooling plant branch airloop f2 sw,    ! Branch 18 Name
    wlhp heating plant branch airloop f2 sw,    ! Branch 19 Name
    wlhp cooling plant branch airloop f2 nw,    ! Branch 20 Name
    wlhp heating plant branch airloop f2 nw,    ! Branch 21 Name
    wlhp cooling plant branch airloop f2 se,    ! Branch 22 Name
    wlhp heating plant branch airloop f2 se,    ! Branch 23 Name
    wlhp cooling plant branch airloop f2 ne,    ! Branch 24 Name
    wlhp heating plant branch airloop f2 ne,    ! Branch 25 Name
    wlhp cooling plant branch airloop f2 n1,    ! Branch 26 Name
    wlhp heating plant branch airloop f2 n1,    ! Branch 27 Name
    wlhp cooling plant branch airloop f2 n2,    ! Branch 28 Name
    wlhp heating plant branch airloop f2 n2,    ! Branch 29 Name
    wlhp cooling plant branch airloop f2 s1,    ! Branch 30 Name
    wlhp heating plant branch airloop f2 s1,    ! Branch 31 Name
    wlhp cooling plant branch airloop f2 s2,    ! Branch 32 Name
    wlhp heating plant branch airloop f2 s2,    ! Branch 33 Name
    wlhp cooling plant branch airloop f3 sw,    ! Branch 34 Name
    wlhp heating plant branch airloop f3 sw,    ! Branch 35 Name
    wlhp cooling plant branch airloop f3 nw,    ! Branch 36 Name
    wlhp heating plant branch airloop f3 nw,    ! Branch 37 Name
    wlhp cooling plant branch airloop f3 se,    ! Branch 38 Name
    wlhp heating plant branch airloop f3 se,    ! Branch 39 Name
    wlhp cooling plant branch airloop f3 ne,    ! Branch 40 Name
    wlhp heating plant branch airloop f3 ne,    ! Branch 41 Name
    wlhp cooling plant branch airloop f3 n1,    ! Branch 42 Name
    wlhp heating plant branch airloop f3 n1,    ! Branch 43 Name
    wlhp cooling plant branch airloop f3 n2,    ! Branch 44 Name
    wlhp heating plant branch airloop f3 n2,    ! Branch 45 Name
    wlhp cooling plant branch airloop f3 s1,    ! Branch 46 Name
    wlhp heating plant branch airloop f3 s1,    ! Branch 47 Name
    wlhp cooling plant branch airloop f3 s2,    ! Branch 48 Name
    wlhp heating plant branch airloop f3 s2,    ! Branch 49 Name
    wlhp cooling plant branch airloop f4 sw,    ! Branch 50 Name
    wlhp heating plant branch airloop f4 sw,    ! Branch 51 Name
    wlhp cooling plant branch airloop f4 nw,    ! Branch 52 Name
    wlhp heating plant branch airloop f4 nw,    ! Branch 53 Name
    wlhp cooling plant branch airloop f4 se,    ! Branch 54 Name
    wlhp heating plant branch airloop f4 se,    ! Branch 55 Name
    wlhp cooling plant branch airloop f4 ne,    ! Branch 56 Name
    wlhp heating plant branch airloop f4 ne,    ! Branch 57 Name
    wlhp cooling plant branch airloop f4 n1,    ! Branch 58 Name
    wlhp heating plant branch airloop f4 n1,    ! Branch 59 Name
    wlhp cooling plant branch airloop f4 n2,    ! Branch 60 Name
    wlhp heating plant branch airloop f4 n2,    ! Branch 61 Name
    wlhp cooling plant branch airloop f4 s1,    ! Branch 62 Name
    wlhp heating plant branch airloop f4 s1,    ! Branch 63 Name
    wlhp cooling plant branch airloop f4 s2,    ! Branch 64 Name
    wlhp heating plant branch airloop f4 s2,    ! Branch 65 Name
    wlhp cooling plant branch airloop m sw,    ! Branch 66 Name
    wlhp heating plant branch airloop m sw,    ! Branch 67 Name
    wlhp cooling plant branch airloop m nw,    ! Branch 68 Name
    wlhp heating plant branch airloop m nw,    ! Branch 69 Name
    wlhp cooling plant branch airloop m se,    ! Branch 70 Name
    wlhp heating plant branch airloop m se,    ! Branch 71 Name
    wlhp cooling plant branch airloop m ne,    ! Branch 72 Name
    wlhp heating plant branch airloop m ne,    ! Branch 73 Name
    wlhp cooling plant branch airloop m n1,    ! Branch 74 Name
    wlhp heating plant branch airloop m n1,    ! Branch 75 Name
    wlhp cooling plant branch airloop m n2,    ! Branch 76 Name
    wlhp heating plant branch airloop m n2,    ! Branch 77 Name
    wlhp cooling plant branch airloop m s1,    ! Branch 78 Name
    wlhp heating plant branch airloop m s1,    ! Branch 79 Name
    wlhp cooling plant branch airloop m s2,    ! Branch 80 Name
    wlhp heating plant branch airloop m s2,    ! Branch 81 Name
    wlhp cooling plant branch airloop f6 sw,    ! Branch 82 Name
    wlhp heating plant branch airloop f6 sw,    ! Branch 83 Name
    wlhp cooling plant branch airloop f6 nw,    ! Branch 84 Name
    wlhp heating plant branch airloop f6 nw,    ! Branch 85 Name
    wlhp cooling plant branch airloop f6 se,    ! Branch 86 Name
    wlhp heating plant branch airloop f6 se,    ! Branch 87 Name
    wlhp cooling plant branch airloop f6 ne,    ! Branch 88 Name
    wlhp heating plant branch airloop f6 ne,    ! Branch 89 Name
    wlhp cooling plant branch airloop f6 n1,    ! Branch 90 Name
    wlhp heating plant branch airloop f6 n1,    ! Branch 91 Name
    wlhp cooling plant branch airloop f6 n2,    ! Branch 92 Name
    wlhp heating plant branch airloop f6 n2,    ! Branch 93 Name
    wlhp cooling plant branch airloop f6 s1,    ! Branch 94 Name
    wlhp heating plant branch airloop f6 s1,    ! Branch 95 Name
    wlhp cooling plant branch airloop f6 s2,    ! Branch 96 Name
    wlhp heating plant branch airloop f6 s2,    ! Branch 97 Name
    wlhp cooling plant branch airloop f7 sw,    ! Branch 98 Name
    wlhp heating plant branch airloop f7 sw,    ! Branch 99 Name
    wlhp cooling plant branch airloop f7 nw,    ! Branch 100 Name
    wlhp heating plant branch airloop f7 nw,    ! Branch 101 Name
    wlhp cooling plant branch airloop f7 se,    ! Branch 102 Name
    wlhp heating plant branch airloop f7 se,    ! Branch 103 Name
    wlhp cooling plant branch airloop f7 ne,    ! Branch 104 Name
    wlhp heating plant branch airloop f7 ne,    ! Branch 105 Name
    wlhp cooling plant branch airloop f7 n1,    ! Branch 106 Name
    wlhp heating plant branch airloop f7 n1,    ! Branch 107 Name
    wlhp cooling plant branch airloop f7 n2,    ! Branch 108 Name
    wlhp heating plant branch airloop f7 n2,    ! Branch 109 Name
    wlhp cooling plant branch airloop f7 s1,    ! Branch 110 Name
    wlhp heating plant branch airloop f7 s1,    ! Branch 111 Name
    wlhp cooling plant branch airloop f7 s2,    ! Branch 112 Name
    wlhp heating plant branch airloop f7 s2,    ! Branch 113 Name
    wlhp cooling plant branch airloop f8 sw,    ! Branch 114 Name
    wlhp heating plant branch airloop f8 sw,    ! Branch 115 Name
    wlhp cooling plant branch airloop f8 nw,    ! Branch 116 Name
    wlhp heating plant branch airloop f8 nw,    ! Branch 117 Name
    wlhp cooling plant branch airloop f8 se,    ! Branch 118 Name
    wlhp heating plant branch airloop f8 se,    ! Branch 119 Name
    wlhp cooling plant branch airloop f8 ne,    ! Branch 120 Name
    wlhp heating plant branch airloop f8 ne,    ! Branch 121 Name
    wlhp cooling plant branch airloop f8 n1,    ! Branch 122 Name
    wlhp heating plant branch airloop f8 n1,    ! Branch 123 Name
    wlhp cooling plant branch airloop f8 n2,    ! Branch 124 Name
    wlhp heating plant branch airloop f8 n2,    ! Branch 125 Name
    wlhp cooling plant branch airloop f8 s1,    ! Branch 126 Name
    wlhp heating plant branch airloop f8 s1,    ! Branch 127 Name
    wlhp cooling plant branch airloop f8 s2,    ! Branch 128 Name
    wlhp heating plant branch airloop f8 s2,    ! Branch 129 Name
    wlhp cooling plant branch airloop f9 sw,    ! Branch 130 Name
    wlhp heating plant branch airloop f9 sw,    ! Branch 131 Name
    wlhp cooling plant branch airloop f9 nw,    ! Branch 132 Name
    wlhp heating plant branch airloop f9 nw,    ! Branch 133 Name
    wlhp cooling plant branch airloop f9 se,    ! Branch 134 Name
    wlhp heating plant branch airloop f9 se,    ! Branch 135 Name
    wlhp cooling plant branch airloop f9 ne,    ! Branch 136 Name
    wlhp heating plant branch airloop f9 ne,    ! Branch 137 Name
    wlhp cooling plant branch airloop f9 n1,    ! Branch 138 Name
    wlhp heating plant branch airloop f9 n1,    ! Branch 139 Name
    wlhp cooling plant branch airloop f9 n2,    ! Branch 140 Name
    wlhp heating plant branch airloop f9 n2,    ! Branch 141 Name
    wlhp cooling plant branch airloop f9 s1,    ! Branch 142 Name
    wlhp heating plant branch airloop f9 s1,    ! Branch 143 Name
    wlhp cooling plant branch airloop f9 s2,    ! Branch 144 Name
    wlhp heating plant branch airloop f9 s2,    ! Branch 145 Name
    wlhp cooling plant branch airloop t sw,    ! Branch 146 Name
    wlhp heating plant branch airloop t sw,    ! Branch 147 Name
    wlhp cooling plant branch airloop t nw,    ! Branch 148 Name
    wlhp heating plant branch airloop t nw,    ! Branch 149 Name
    wlhp cooling plant branch airloop t se,    ! Branch 150 Name
    wlhp heating plant branch airloop t se,    ! Branch 151 Name
    wlhp cooling plant branch airloop t ne,    ! Branch 152 Name
    wlhp heating plant branch airloop t ne,    ! Branch 153 Name
    wlhp cooling plant branch airloop t n1,    ! Branch 154 Name
    wlhp heating plant branch airloop t n1,    ! Branch 155 Name
    wlhp cooling plant branch airloop t n2,    ! Branch 156 Name
    wlhp heating plant branch airloop t n2,    ! Branch 157 Name
    wlhp cooling plant branch airloop t s1,    ! Branch 158 Name
    wlhp heating plant branch airloop t s1,    ! Branch 159 Name
    wlhp cooling plant branch airloop t s2,    ! Branch 160 Name
    wlhp heating plant branch airloop t s2,    ! Branch 161 Name
    plant demand bypass branch,    ! Branch 162 Name
    plant demand outlet branch;    ! Branch 163 Name


BranchList,
    plant supply side branches,    ! Name
    plant supply inlet branch,     ! Branch 1 Name
    plant supply tower branch,     ! Branch 2 Name
    central boiler branch,         ! Branch 3 Name
    plant supply bypass branch,    ! Branch 4 Name
    plant supply outlet branch;    ! Branch 5 Name


BranchList,
    shwsys1 demand branches,       ! Name
    shwsys1 demand inlet branch,   ! Branch 1 Name
    shwsys1 demand load branch 1,  ! Branch 2 Name
    shwsys1 demand load branch 2,  ! Branch 3 Name
    shwsys1 demand load branch 3,  ! Branch 4 Name
    shwsys1 demand load branch 4,  ! Branch 5 Name
    shwsys1 demand load branch 5,  ! Branch 6 Name
    shwsys1 demand load branch 6,  ! Branch 7 Name
    shwsys1 demand load branch 7,  ! Branch 8 Name
    shwsys1 demand load branch 8,  ! Branch 9 Name
    shwsys1 demand load branch 9,  ! Branch 10 Name
    shwsys1 demand load branch 10, ! Branch 11 Name
    shwsys1 demand load branch 11, ! Branch 12 Name
    shwsys1 demand load branch 12, ! Branch 13 Name
    shwsys1 demand load branch 13, ! Branch 14 Name
    shwsys1 demand load branch 14, ! Branch 15 Name
    shwsys1 demand load branch 15, ! Branch 16 Name
    shwsys1 demand load branch 16, ! Branch 17 Name
    shwsys1 demand load branch 17, ! Branch 18 Name
    shwsys1 demand load branch 18, ! Branch 19 Name
    shwsys1 demand load branch 19, ! Branch 20 Name
    shwsys1 demand load branch 20, ! Branch 21 Name
    shwsys1 demand load branch 21, ! Branch 22 Name
    shwsys1 demand load branch 22, ! Branch 23 Name
    shwsys1 demand load branch 23, ! Branch 24 Name
    shwsys1 demand load branch 24, ! Branch 25 Name
    shwsys1 demand load branch 25, ! Branch 26 Name
    shwsys1 demand load branch 26, ! Branch 27 Name
    shwsys1 demand load branch 27, ! Branch 28 Name
    shwsys1 demand load branch 28, ! Branch 29 Name
    shwsys1 demand load branch 29, ! Branch 30 Name
    shwsys1 demand load branch 30, ! Branch 31 Name
    shwsys1 demand load branch 31, ! Branch 32 Name
    shwsys1 demand load branch 32, ! Branch 33 Name
    shwsys1 demand load branch 33, ! Branch 34 Name
    shwsys1 demand load branch 34, ! Branch 35 Name
    shwsys1 demand load branch 35, ! Branch 36 Name
    shwsys1 demand load branch 36, ! Branch 37 Name
    shwsys1 demand load branch 37, ! Branch 38 Name
    shwsys1 demand load branch 38, ! Branch 39 Name
    shwsys1 demand load branch 39, ! Branch 40 Name
    shwsys1 demand load branch 40, ! Branch 41 Name
    shwsys1 demand load branch 41, ! Branch 42 Name
    shwsys1 demand load branch 42, ! Branch 43 Name
    shwsys1 demand load branch 43, ! Branch 44 Name
    shwsys1 demand load branch 44, ! Branch 45 Name
    shwsys1 demand load branch 45, ! Branch 46 Name
    shwsys1 demand load branch 46, ! Branch 47 Name
    shwsys1 demand load branch 47, ! Branch 48 Name
    shwsys1 demand load branch 48, ! Branch 49 Name
    shwsys1 demand load branch 49, ! Branch 50 Name
    shwsys1 demand load branch 50, ! Branch 51 Name
    shwsys1 demand load branch 51, ! Branch 52 Name
    shwsys1 demand load branch 52, ! Branch 53 Name
    shwsys1 demand load branch 53, ! Branch 54 Name
    shwsys1 demand load branch 54, ! Branch 55 Name
    shwsys1 demand load branch 55, ! Branch 56 Name
    shwsys1 demand load branch 56, ! Branch 57 Name
    shwsys1 demand load branch 57, ! Branch 58 Name
    shwsys1 demand load branch 58, ! Branch 59 Name
    shwsys1 demand load branch 59, ! Branch 60 Name
    shwsys1 demand load branch 60, ! Branch 61 Name
    shwsys1 demand load branch 61, ! Branch 62 Name
    shwsys1 demand load branch 62, ! Branch 63 Name
    shwsys1 demand load branch 63, ! Branch 64 Name
    shwsys1 demand load branch 64, ! Branch 65 Name
    shwsys1 demand load branch 65, ! Branch 66 Name
    shwsys1 demand load branch 66, ! Branch 67 Name
    shwsys1 demand load branch 67, ! Branch 68 Name
    shwsys1 demand load branch 68, ! Branch 69 Name
    shwsys1 demand load branch 69, ! Branch 70 Name
    shwsys1 demand load branch 70, ! Branch 71 Name
    shwsys1 demand load branch 71, ! Branch 72 Name
    shwsys1 demand load branch 72, ! Branch 73 Name
    shwsys1 demand load branch 73, ! Branch 74 Name
    shwsys1 demand load branch 74, ! Branch 75 Name
    shwsys1 demand load branch 75, ! Branch 76 Name
    shwsys1 demand load branch 76, ! Branch 77 Name
    shwsys1 demand load branch 77, ! Branch 78 Name
    shwsys1 demand load branch 78, ! Branch 79 Name
    shwsys1 demand load branch 79, ! Branch 80 Name
    shwsys1 demand bypass branch,  ! Branch 81 Name
    shwsys1 demand outlet branch;  ! Branch 82 Name


BranchList,
    shwsys1 supply branches,       ! Name
    shwsys1 supply inlet branch,   ! Branch 1 Name
    shwsys1 supply equipment branch,    ! Branch 2 Name
    shwsys1 supply equipment bypass branch,    ! Branch 3 Name
    shwsys1 supply outlet branch;  ! Branch 4 Name


Building,
    ApartmentHighRise,             ! Name
    0.0,                           ! North Axis
    city,                          ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.2,                           ! Temperature Convergence Tolerance Value
    fullinteriorandexterior,       ! Solar Distribution
    25,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    f2 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f2 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceiling c,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin n1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin n2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin nea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin nwa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin s1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin s2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin sea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f2 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    g ceilin swa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f2 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f2 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f2 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f3 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f3 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f3 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f3 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f3 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor n1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor n2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor nea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor nwa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor s1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor s2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor sea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m gfloor swa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f4 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    m floor c,                     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f4 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f3 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f4 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f4 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f4 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f6 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceiling c,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin n1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin n2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin nea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin nwa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin s1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin s2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin sea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f6 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    m ceilin swa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f6 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f6 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f6 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f6 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f7 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
