    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f7 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f7 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f7 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f7 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f7 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f8 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f8 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f7 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f8 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f8 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f8 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f8 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin n1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor n1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin n2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor n2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin nea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor nea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin nwa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor nwa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin s1a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor s1a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin s2a,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor s2a,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin sea,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor sea,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceilin swa,                 ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    t gfloor swa,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ceiling c,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    f9 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    t floor c,                     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 n2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 ne apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 n1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 s2 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 se apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 eiwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 s1 apartment,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ewall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ewall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 ewall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 floor c,                    ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 corridor,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor n1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 n1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor n2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 n2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor nea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 ne apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor nwa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 nw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor s1a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 s1 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor s2a,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 s2 apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor sea,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 se apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 gfloor swa,                 ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    f9 sw apartment,               ! Zone Name
    surface,                       ! Outside Boundary Condition
    f8 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 niwall s1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 s1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 niwall s2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 s2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 niwall sea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 se apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 niwall swa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 sw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 nwall n1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 n1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 nwall n2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 n2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 nwall nea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 ne apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 nwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 siwall n1a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 n1 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 siwall n2a,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 n2 apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 siwall nea,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 ne apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 siwall nwa,                 ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    f9 nw apartment,               ! Zone Name
    zone,                          ! Outside Boundary Condition
    f9 corridor,                   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 swall s1a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 s1 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 swall s2a,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 s2 apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 swall sea,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 se apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 swall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 wwall c,                    ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 corridor,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 wwall nwa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 nw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f9 wwall swa,                  ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    f9 sw apartment,               ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin n1a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g n1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin n2a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g n2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin nea,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g ne apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin nwa,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g nw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin s1a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g s1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin s2a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g s2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin sea,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    office,                        ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceilin swa,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g sw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ceiling c,                   ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    g corridor,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    f2 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g n2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g ne apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g n1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g s2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    office,                        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g eiwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g s1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ewall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ewall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g ewall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    office,                        ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g floor c,                     ! Name
    floor,                         ! Surface Type
    gfloorc_ffactor,               ! Construction Name
    g corridor,                    ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor n1a,                  ! Name
    floor,                         ! Surface Type
    ggfloorn1a_ffactor,            ! Construction Name
    g n1 apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor n2a,                  ! Name
    floor,                         ! Surface Type
    ggfloorn2a_ffactor,            ! Construction Name
    g n2 apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor nea,                  ! Name
    floor,                         ! Surface Type
    ggfloornea_ffactor,            ! Construction Name
    g ne apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor nwa,                  ! Name
    floor,                         ! Surface Type
    ggfloornwa_ffactor,            ! Construction Name
    g nw apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor s1a,                  ! Name
    floor,                         ! Surface Type
    ggfloors1a_ffactor,            ! Construction Name
    g s1 apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor s2a,                  ! Name
    floor,                         ! Surface Type
    ggfloors2a_ffactor,            ! Construction Name
    g s2 apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor sea,                  ! Name
    floor,                         ! Surface Type
    ggfloorsea_ffactor,            ! Construction Name
    office,                        ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g gfloor swa,                  ! Name
    floor,                         ! Surface Type
    ggfloorswa_ffactor,            ! Construction Name
    g sw apartment,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g niwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g niwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g niwall sea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    office,                        ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g niwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g nwall n1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g n1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g nwall n2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g n2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g nwall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g nwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g siwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g siwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g siwall nea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g ne apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g siwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    g nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    g corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g swall s1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g s1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g swall s2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g s2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g swall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    office,                        ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g swall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g wwall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g wwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    g wwall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    g sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin n1a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m n1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin n2a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m n2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin nea,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m ne apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin nwa,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m nw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin s1a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m s1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin s2a,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m s2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin sea,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m se apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceilin swa,                  ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m sw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 gfloor swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ceiling c,                   ! Name
    ceiling,                       ! Surface Type
    int_slab_ceiling,              ! Construction Name
    m corridor,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    f6 floor c,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m n2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m ne apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m n1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m s2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m se apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m eiwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m s1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ewall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ewall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m ewall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m se apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m floor c,                     ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m corridor,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor n1a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m n1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor n2a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m n2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor nea,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m ne apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor nwa,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m nw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor s1a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m s1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor s2a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m s2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor sea,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m se apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m gfloor swa,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    m sw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f4 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m niwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m niwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m niwall sea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m se apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m niwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m nwall n1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m n1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m nwall n2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m n2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m nwall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m nwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m siwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m siwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m siwall nea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m ne apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m siwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    m nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    m corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m swall s1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m s1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m swall s2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m s2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m swall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m se apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m swall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m wwall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m wwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    m wwall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    m sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t n2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t ne apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t n1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t s2 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t se apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t eiwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t s1 apartment,                ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t ewall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6763,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t ewall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t ewall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t se apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t floor c,                     ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t corridor,                    ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceiling c,                  ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor n1a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t n1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin n1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor n2a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t n2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin n2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor nea,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t ne apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin nea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor nwa,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t nw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin nwa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor s1a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t s1 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin s1a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor s2a,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t s2 apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin s2a,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor sea,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t se apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin sea,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t gfloor swa,                  ! Name
    floor,                         ! Surface Type
    int_slab_floor,                ! Construction Name
    t sw apartment,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    f9 ceilin swa,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t niwall s1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t s1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t niwall s2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t s2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t niwall sea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t se apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t niwall swa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t sw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t nwall n1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t n1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t nwall n2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t n2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t nwall nea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t nwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof c,                      ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.6763,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof n1a,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t n1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof n2a,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t n2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof nea,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t ne apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof nwa,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof s1a,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t s1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof s2a,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t s2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof sea,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t se apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t roof swa,                    ! Name
    roof,                          ! Surface Type
    res_roof,                      ! Construction Name
    t sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    3.0478,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    3.0478,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t siwall n1a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t n1 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t siwall n2a,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t n2 apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t siwall nea,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t ne apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t siwall nwa,                  ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    t nw apartment,                ! Zone Name
    zone,                          ! Outside Boundary Condition
    t corridor,                    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t swall s1a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t s1 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t swall s2a,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t s2 apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t swall sea,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t se apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t swall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t wwall c,                     ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t corridor,                    ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.6763,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.6763,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t wwall nwa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t nw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    t wwall swa,                   ! Name
    wall,                          ! Surface Type
    res_ext_wall,                  ! Construction Name
    t sw apartment,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    3.0478,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0478;                        ! Vertex 4 Z-coordinate


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 n1,    ! Name
    airloop f2 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 n2,    ! Name
    airloop f2 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 ne,    ! Name
    airloop f2 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 nw,    ! Name
    airloop f2 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 s1,    ! Name
    airloop f2 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 s2,    ! Name
    airloop f2 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 se,    ! Name
    airloop f2 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f2 sw,    ! Name
    airloop f2 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f2 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f2 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f2 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 n1,    ! Name
    airloop f3 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 n2,    ! Name
    airloop f3 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 ne,    ! Name
    airloop f3 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 nw,    ! Name
    airloop f3 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 s1,    ! Name
    airloop f3 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 s2,    ! Name
    airloop f3 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 se,    ! Name
    airloop f3 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f3 sw,    ! Name
    airloop f3 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f3 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f3 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f3 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 n1,    ! Name
    airloop f4 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 n2,    ! Name
    airloop f4 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 ne,    ! Name
    airloop f4 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 nw,    ! Name
    airloop f4 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 s1,    ! Name
    airloop f4 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 s2,    ! Name
    airloop f4 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 se,    ! Name
    airloop f4 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f4 sw,    ! Name
    airloop f4 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f4 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f4 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f4 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 n1,    ! Name
    airloop f6 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 n2,    ! Name
    airloop f6 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 ne,    ! Name
    airloop f6 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 nw,    ! Name
    airloop f6 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 s1,    ! Name
    airloop f6 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 s2,    ! Name
    airloop f6 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 se,    ! Name
    airloop f6 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f6 sw,    ! Name
    airloop f6 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f6 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f6 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f6 sw,    ! Air Outlet Node Name
