    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 n1,    ! Name
    airloop f7 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 n2,    ! Name
    airloop f7 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 ne,    ! Name
    airloop f7 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 nw,    ! Name
    airloop f7 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 s1,    ! Name
    airloop f7 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 s2,    ! Name
    airloop f7 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 se,    ! Name
    airloop f7 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f7 sw,    ! Name
    airloop f7 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f7 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f7 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f7 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 n1,    ! Name
    airloop f8 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 n2,    ! Name
    airloop f8 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 ne,    ! Name
    airloop f8 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 nw,    ! Name
    airloop f8 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 s1,    ! Name
    airloop f8 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 s2,    ! Name
    airloop f8 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 se,    ! Name
    airloop f8 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f8 sw,    ! Name
    airloop f8 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f8 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f8 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f8 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 n1,    ! Name
    airloop f9 n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 n1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 n2,    ! Name
    airloop f9 n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 n2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 ne,    ! Name
    airloop f9 ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 ne supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 nw,    ! Name
    airloop f9 nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 nw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 s1,    ! Name
    airloop f9 s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 s1 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 s2,    ! Name
    airloop f9 s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 s2 supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 se,    ! Name
    airloop f9 se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 se supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop f9 sw,    ! Name
    airloop f9 sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop f9 sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop f9 sw supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop f9 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g n1,    ! Name
    airloop g n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g n1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g n2,    ! Name
    airloop g n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g n2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g ne,    ! Name
    airloop g ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g ne supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g nw,    ! Name
    airloop g nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g nw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g s1,    ! Name
    airloop g s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g s1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g s2,    ! Name
    airloop g s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g s2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop g sw,    ! Name
    airloop g sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop g sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop g sw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop g sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m n1,    ! Name
    airloop m n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m n1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m n2,    ! Name
    airloop m n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m n2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m ne,    ! Name
    airloop m ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m ne supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m nw,    ! Name
    airloop m nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m nw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m s1,    ! Name
    airloop m s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m s1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m s2,    ! Name
    airloop m s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m s2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m se,    ! Name
    airloop m se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m se supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop m sw,    ! Name
    airloop m sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop m sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop m sw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop m sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop office,    ! Name
    airloop office water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop office water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop office supply fan outlet,    ! Air Inlet Node Name
    cooling coil air outlet node airloop office,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t n1,    ! Name
    airloop t n1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t n1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t n1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t n2,    ! Name
    airloop t n2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t n2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t n2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t ne,    ! Name
    airloop t ne water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t ne water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t ne supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t nw,    ! Name
    airloop t nw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t nw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t nw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t s1,    ! Name
    airloop t s1 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t s1 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t s1 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t s2,    ! Name
    airloop t s2 water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t s2 water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t s2 supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t se,    ! Name
    airloop t se water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t se water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t se supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Cooling:WaterToAirHeatPump:EquationFit,
    heat pump cooling mode airloop t sw,    ! Name
    airloop t sw water to air heat pump source side1 inlet node,    ! Water Inlet Node Name
    airloop t sw water to air heat pump source side1 outlet node,    ! Water Outlet Node Name
    airloop t sw supply fan outlet,! Air Inlet Node Name
    cooling coil air outlet node airloop t sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Cooling Capacity
    4.19837253282902,              ! Gross Rated Cooling COP
    -4.30266987344639,             ! Total Cooling Capacity Coefficient 1
    7.18536990534372,              ! Total Cooling Capacity Coefficient 2
    -2.23946714486189,             ! Total Cooling Capacity Coefficient 3
    0.139995928440879,             ! Total Cooling Capacity Coefficient 4
    0.102660179888915,             ! Total Cooling Capacity Coefficient 5
    6.0019444814887,               ! Sensible Cooling Capacity Coefficient 1
    22.6300677244073,              ! Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,             ! Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,             ! Sensible Cooling Capacity Coefficient 4
    0.490644802367817,             ! Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,            ! Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,             ! Cooling Power Consumption Coefficient 1
    0.438988156976704,             ! Cooling Power Consumption Coefficient 2
    5.845277342193,                ! Cooling Power Consumption Coefficient 3
    0.141605667000125,             ! Cooling Power Consumption Coefficient 4
    -0.168727936032429,            ! Cooling Power Consumption Coefficient 5
    0.0,                           ! Nominal Time for Condensate Removal to Begin
    0.0;                           ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 n1,    ! Air Inlet Node Name
    airloop f2 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 n2,    ! Air Inlet Node Name
    airloop f2 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 ne,    ! Air Inlet Node Name
    airloop f2 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 nw,    ! Air Inlet Node Name
    airloop f2 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 s1,    ! Air Inlet Node Name
    airloop f2 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 s2,    ! Air Inlet Node Name
    airloop f2 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 se,    ! Air Inlet Node Name
    airloop f2 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f2 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f2 sw,    ! Air Inlet Node Name
    airloop f2 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 n1,    ! Air Inlet Node Name
    airloop f3 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 n2,    ! Air Inlet Node Name
    airloop f3 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 ne,    ! Air Inlet Node Name
    airloop f3 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 nw,    ! Air Inlet Node Name
    airloop f3 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 s1,    ! Air Inlet Node Name
    airloop f3 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 s2,    ! Air Inlet Node Name
    airloop f3 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 se,    ! Air Inlet Node Name
    airloop f3 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f3 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f3 sw,    ! Air Inlet Node Name
    airloop f3 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 n1,    ! Air Inlet Node Name
    airloop f4 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 n2,    ! Air Inlet Node Name
    airloop f4 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 ne,    ! Air Inlet Node Name
    airloop f4 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 nw,    ! Air Inlet Node Name
    airloop f4 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 s1,    ! Air Inlet Node Name
    airloop f4 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 s2,    ! Air Inlet Node Name
    airloop f4 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 se,    ! Air Inlet Node Name
    airloop f4 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f4 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f4 sw,    ! Air Inlet Node Name
    airloop f4 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 n1,    ! Air Inlet Node Name
    airloop f6 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 n2,    ! Air Inlet Node Name
    airloop f6 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 ne,    ! Air Inlet Node Name
    airloop f6 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 nw,    ! Air Inlet Node Name
    airloop f6 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 s1,    ! Air Inlet Node Name
    airloop f6 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 s2,    ! Air Inlet Node Name
    airloop f6 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 se,    ! Air Inlet Node Name
    airloop f6 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f6 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f6 sw,    ! Air Inlet Node Name
    airloop f6 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 n1,    ! Air Inlet Node Name
    airloop f7 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 n2,    ! Air Inlet Node Name
    airloop f7 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 ne,    ! Air Inlet Node Name
    airloop f7 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 nw,    ! Air Inlet Node Name
    airloop f7 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 s1,    ! Air Inlet Node Name
    airloop f7 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 s2,    ! Air Inlet Node Name
    airloop f7 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 se,    ! Air Inlet Node Name
    airloop f7 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f7 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f7 sw,    ! Air Inlet Node Name
    airloop f7 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 n1,    ! Air Inlet Node Name
    airloop f8 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 n2,    ! Air Inlet Node Name
    airloop f8 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 ne,    ! Air Inlet Node Name
    airloop f8 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 nw,    ! Air Inlet Node Name
    airloop f8 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 s1,    ! Air Inlet Node Name
    airloop f8 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 s2,    ! Air Inlet Node Name
    airloop f8 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 se,    ! Air Inlet Node Name
    airloop f8 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f8 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f8 sw,    ! Air Inlet Node Name
    airloop f8 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 n1,    ! Air Inlet Node Name
    airloop f9 n1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 n2,    ! Air Inlet Node Name
    airloop f9 n2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 ne,    ! Air Inlet Node Name
    airloop f9 ne supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 nw,    ! Air Inlet Node Name
    airloop f9 nw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 s1,    ! Air Inlet Node Name
    airloop f9 s1 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 s2,    ! Air Inlet Node Name
    airloop f9 s2 supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 se,    ! Air Inlet Node Name
    airloop f9 se supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop f9 sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop f9 sw,    ! Air Inlet Node Name
    airloop f9 sw supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g n1,    ! Air Inlet Node Name
    airloop g n1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g n2,    ! Air Inlet Node Name
    airloop g n2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g ne,    ! Air Inlet Node Name
    airloop g ne supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g nw,    ! Air Inlet Node Name
    airloop g nw supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g s1,    ! Air Inlet Node Name
    airloop g s1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g s2,    ! Air Inlet Node Name
    airloop g s2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop g sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop g sw,    ! Air Inlet Node Name
    airloop g sw supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m n1,    ! Air Inlet Node Name
    airloop m n1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m n2,    ! Air Inlet Node Name
    airloop m n2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m ne,    ! Air Inlet Node Name
    airloop m ne supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m nw,    ! Air Inlet Node Name
    airloop m nw supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m s1,    ! Air Inlet Node Name
    airloop m s1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m s2,    ! Air Inlet Node Name
    airloop m s2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m se,    ! Air Inlet Node Name
    airloop m se supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop m sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop m sw,    ! Air Inlet Node Name
    airloop m sw supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop office,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop office,    ! Air Inlet Node Name
    airloop office supply air outlet;    ! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t n1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t n1,    ! Air Inlet Node Name
    airloop t n1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t n2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t n2,    ! Air Inlet Node Name
    airloop t n2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t ne,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t ne,    ! Air Inlet Node Name
    airloop t ne supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t nw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t nw,    ! Air Inlet Node Name
    airloop t nw supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t s1,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t s1,    ! Air Inlet Node Name
    airloop t s1 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t s2,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t s2,    ! Air Inlet Node Name
    airloop t s2 supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t se,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t se,    ! Air Inlet Node Name
    airloop t se supply air outlet;! Air Outlet Node Name


Coil:Heating:Electric,
    heat pump dx supp heating coil airloop t sw,    ! Name
    all on,                        ! Availability Schedule Name
    1.0,                           ! Efficiency
    autosize,                      ! Nominal Capacity
    heating coil air outlet node airloop t sw,    ! Air Inlet Node Name
    airloop t sw supply air outlet;! Air Outlet Node Name


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 n1,    ! Name
    airloop f2 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 n2,    ! Name
    airloop f2 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 ne,    ! Name
    airloop f2 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 nw,    ! Name
    airloop f2 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 s1,    ! Name
    airloop f2 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 s2,    ! Name
    airloop f2 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 se,    ! Name
    airloop f2 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f2 sw,    ! Name
    airloop f2 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f2 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f2 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f2 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 n1,    ! Name
    airloop f3 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 n2,    ! Name
    airloop f3 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 ne,    ! Name
    airloop f3 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 nw,    ! Name
    airloop f3 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 s1,    ! Name
    airloop f3 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 s2,    ! Name
    airloop f3 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 se,    ! Name
    airloop f3 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f3 sw,    ! Name
    airloop f3 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f3 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f3 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f3 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 n1,    ! Name
    airloop f4 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 n2,    ! Name
    airloop f4 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 ne,    ! Name
    airloop f4 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 nw,    ! Name
    airloop f4 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 s1,    ! Name
    airloop f4 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 s2,    ! Name
    airloop f4 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 se,    ! Name
    airloop f4 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f4 sw,    ! Name
    airloop f4 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f4 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f4 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f4 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 n1,    ! Name
    airloop f6 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 n2,    ! Name
    airloop f6 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 ne,    ! Name
    airloop f6 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 nw,    ! Name
    airloop f6 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 s1,    ! Name
    airloop f6 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 s2,    ! Name
    airloop f6 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 se,    ! Name
    airloop f6 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f6 sw,    ! Name
    airloop f6 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f6 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f6 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f6 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 n1,    ! Name
    airloop f7 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 n2,    ! Name
    airloop f7 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 ne,    ! Name
    airloop f7 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 nw,    ! Name
    airloop f7 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 s1,    ! Name
    airloop f7 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 s2,    ! Name
    airloop f7 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 se,    ! Name
    airloop f7 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f7 sw,    ! Name
    airloop f7 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f7 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f7 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f7 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 n1,    ! Name
    airloop f8 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 n2,    ! Name
    airloop f8 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 ne,    ! Name
    airloop f8 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 nw,    ! Name
    airloop f8 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 s1,    ! Name
    airloop f8 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 s2,    ! Name
    airloop f8 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 se,    ! Name
    airloop f8 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f8 sw,    ! Name
    airloop f8 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f8 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f8 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f8 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 n1,    ! Name
    airloop f9 n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 n2,    ! Name
    airloop f9 n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 ne,    ! Name
    airloop f9 ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 nw,    ! Name
    airloop f9 nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 s1,    ! Name
    airloop f9 s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 s2,    ! Name
    airloop f9 s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 se,    ! Name
    airloop f9 se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 se,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop f9 sw,    ! Name
    airloop f9 sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop f9 sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop f9 sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop f9 sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g n1,    ! Name
    airloop g n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop g n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g n2,    ! Name
    airloop g n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop g n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g ne,    ! Name
    airloop g ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop g ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g nw,    ! Name
    airloop g nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop g nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g s1,    ! Name
    airloop g s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop g s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g s2,    ! Name
    airloop g s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop g s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop g sw,    ! Name
    airloop g sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop g sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop g sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop g sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m n1,    ! Name
    airloop m n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop m n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m n2,    ! Name
    airloop m n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop m n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m ne,    ! Name
    airloop m ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop m ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m nw,    ! Name
    airloop m nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop m nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m s1,    ! Name
    airloop m s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop m s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m s2,    ! Name
    airloop m s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop m s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m se,    ! Name
    airloop m se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m se,    ! Air Inlet Node Name
    heating coil air outlet node airloop m se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop m sw,    ! Name
    airloop m sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop m sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop m sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop m sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop office,    ! Name
    airloop office water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop office water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop office,    ! Air Inlet Node Name
    heating coil air outlet node airloop office,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t n1,    ! Name
    airloop t n1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t n1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t n1,    ! Air Inlet Node Name
    heating coil air outlet node airloop t n1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t n2,    ! Name
    airloop t n2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t n2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t n2,    ! Air Inlet Node Name
    heating coil air outlet node airloop t n2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t ne,    ! Name
    airloop t ne water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t ne water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t ne,    ! Air Inlet Node Name
    heating coil air outlet node airloop t ne,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t nw,    ! Name
    airloop t nw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t nw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t nw,    ! Air Inlet Node Name
    heating coil air outlet node airloop t nw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t s1,    ! Name
    airloop t s1 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t s1 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t s1,    ! Air Inlet Node Name
    heating coil air outlet node airloop t s1,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t s2,    ! Name
    airloop t s2 water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t s2 water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t s2,    ! Air Inlet Node Name
    heating coil air outlet node airloop t s2,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t se,    ! Name
    airloop t se water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t se water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t se,    ! Air Inlet Node Name
    heating coil air outlet node airloop t se,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Coil:Heating:WaterToAirHeatPump:EquationFit,
    heat pump heating mode airloop t sw,    ! Name
    airloop t sw water to air heat pump source side2 inlet node,    ! Water Inlet Node Name
    airloop t sw water to air heat pump source side2 outlet node,    ! Water Outlet Node Name
    cooling coil air outlet node airloop t sw,    ! Air Inlet Node Name
    heating coil air outlet node airloop t sw,    ! Air Outlet Node Name
    autosize,                      ! Rated Air Flow Rate
    autosize,                      ! Rated Water Flow Rate
    autosize,                      ! Gross Rated Heating Capacity
    4.3,                           ! Gross Rated Heating COP
    0.237847462869254,             ! Heating Capacity Coefficient 1
    -3.35823796081626,             ! Heating Capacity Coefficient 2
    3.80640467406376,              ! Heating Capacity Coefficient 3
    0.179200417311554,             ! Heating Capacity Coefficient 4
    0.12860719846082,              ! Heating Capacity Coefficient 5
    -3.79175529243238,             ! Heating Power Consumption Coefficient 1
    3.38799239505527,              ! Heating Power Consumption Coefficient 2
    1.5022612076303,               ! Heating Power Consumption Coefficient 3
    -0.177653510577989,            ! Heating Power Consumption Coefficient 4
    -0.103079864171839;            ! Heating Power Consumption Coefficient 5


Connector:Mixer,
    plant demand mixer,            ! Name
    plant demand outlet branch,    ! Outlet Branch Name
    wlhp cooling plant branch airloop g sw,    ! Inlet Branch 1 Name
    wlhp heating plant branch airloop g sw,    ! Inlet Branch 2 Name
    wlhp cooling plant branch airloop g nw,    ! Inlet Branch 3 Name
    wlhp heating plant branch airloop g nw,    ! Inlet Branch 4 Name
    wlhp cooling plant branch airloop office,    ! Inlet Branch 5 Name
    wlhp heating plant branch airloop office,    ! Inlet Branch 6 Name
    wlhp cooling plant branch airloop g ne,    ! Inlet Branch 7 Name
    wlhp heating plant branch airloop g ne,    ! Inlet Branch 8 Name
    wlhp cooling plant branch airloop g n1,    ! Inlet Branch 9 Name
    wlhp heating plant branch airloop g n1,    ! Inlet Branch 10 Name
    wlhp cooling plant branch airloop g n2,    ! Inlet Branch 11 Name
    wlhp heating plant branch airloop g n2,    ! Inlet Branch 12 Name
    wlhp cooling plant branch airloop g s1,    ! Inlet Branch 13 Name
    wlhp heating plant branch airloop g s1,    ! Inlet Branch 14 Name
    wlhp cooling plant branch airloop g s2,    ! Inlet Branch 15 Name
    wlhp heating plant branch airloop g s2,    ! Inlet Branch 16 Name
    wlhp cooling plant branch airloop f2 sw,    ! Inlet Branch 17 Name
    wlhp heating plant branch airloop f2 sw,    ! Inlet Branch 18 Name
    wlhp cooling plant branch airloop f2 nw,    ! Inlet Branch 19 Name
    wlhp heating plant branch airloop f2 nw,    ! Inlet Branch 20 Name
    wlhp cooling plant branch airloop f2 se,    ! Inlet Branch 21 Name
    wlhp heating plant branch airloop f2 se,    ! Inlet Branch 22 Name
    wlhp cooling plant branch airloop f2 ne,    ! Inlet Branch 23 Name
    wlhp heating plant branch airloop f2 ne,    ! Inlet Branch 24 Name
    wlhp cooling plant branch airloop f2 n1,    ! Inlet Branch 25 Name
    wlhp heating plant branch airloop f2 n1,    ! Inlet Branch 26 Name
    wlhp cooling plant branch airloop f2 n2,    ! Inlet Branch 27 Name
    wlhp heating plant branch airloop f2 n2,    ! Inlet Branch 28 Name
    wlhp cooling plant branch airloop f2 s1,    ! Inlet Branch 29 Name
    wlhp heating plant branch airloop f2 s1,    ! Inlet Branch 30 Name
    wlhp cooling plant branch airloop f2 s2,    ! Inlet Branch 31 Name
    wlhp heating plant branch airloop f2 s2,    ! Inlet Branch 32 Name
    wlhp cooling plant branch airloop f3 sw,    ! Inlet Branch 33 Name
    wlhp heating plant branch airloop f3 sw,    ! Inlet Branch 34 Name
    wlhp cooling plant branch airloop f3 nw,    ! Inlet Branch 35 Name
    wlhp heating plant branch airloop f3 nw,    ! Inlet Branch 36 Name
    wlhp cooling plant branch airloop f3 se,    ! Inlet Branch 37 Name
    wlhp heating plant branch airloop f3 se,    ! Inlet Branch 38 Name
    wlhp cooling plant branch airloop f3 ne,    ! Inlet Branch 39 Name
    wlhp heating plant branch airloop f3 ne,    ! Inlet Branch 40 Name
    wlhp cooling plant branch airloop f3 n1,    ! Inlet Branch 41 Name
    wlhp heating plant branch airloop f3 n1,    ! Inlet Branch 42 Name
    wlhp cooling plant branch airloop f3 n2,    ! Inlet Branch 43 Name
    wlhp heating plant branch airloop f3 n2,    ! Inlet Branch 44 Name
    wlhp cooling plant branch airloop f3 s1,    ! Inlet Branch 45 Name
    wlhp heating plant branch airloop f3 s1,    ! Inlet Branch 46 Name
    wlhp cooling plant branch airloop f3 s2,    ! Inlet Branch 47 Name
    wlhp heating plant branch airloop f3 s2,    ! Inlet Branch 48 Name
    wlhp cooling plant branch airloop f4 sw,    ! Inlet Branch 49 Name
    wlhp heating plant branch airloop f4 sw,    ! Inlet Branch 50 Name
    wlhp cooling plant branch airloop f4 nw,    ! Inlet Branch 51 Name
    wlhp heating plant branch airloop f4 nw,    ! Inlet Branch 52 Name
    wlhp cooling plant branch airloop f4 se,    ! Inlet Branch 53 Name
    wlhp heating plant branch airloop f4 se,    ! Inlet Branch 54 Name
    wlhp cooling plant branch airloop f4 ne,    ! Inlet Branch 55 Name
    wlhp heating plant branch airloop f4 ne,    ! Inlet Branch 56 Name
    wlhp cooling plant branch airloop f4 n1,    ! Inlet Branch 57 Name
    wlhp heating plant branch airloop f4 n1,    ! Inlet Branch 58 Name
    wlhp cooling plant branch airloop f4 n2,    ! Inlet Branch 59 Name
    wlhp heating plant branch airloop f4 n2,    ! Inlet Branch 60 Name
    wlhp cooling plant branch airloop f4 s1,    ! Inlet Branch 61 Name
    wlhp heating plant branch airloop f4 s1,    ! Inlet Branch 62 Name
    wlhp cooling plant branch airloop f4 s2,    ! Inlet Branch 63 Name
    wlhp heating plant branch airloop f4 s2,    ! Inlet Branch 64 Name
    wlhp cooling plant branch airloop m sw,    ! Inlet Branch 65 Name
    wlhp heating plant branch airloop m sw,    ! Inlet Branch 66 Name
    wlhp cooling plant branch airloop m nw,    ! Inlet Branch 67 Name
    wlhp heating plant branch airloop m nw,    ! Inlet Branch 68 Name
    wlhp cooling plant branch airloop m se,    ! Inlet Branch 69 Name
    wlhp heating plant branch airloop m se,    ! Inlet Branch 70 Name
    wlhp cooling plant branch airloop m ne,    ! Inlet Branch 71 Name
    wlhp heating plant branch airloop m ne,    ! Inlet Branch 72 Name
    wlhp cooling plant branch airloop m n1,    ! Inlet Branch 73 Name
    wlhp heating plant branch airloop m n1,    ! Inlet Branch 74 Name
    wlhp cooling plant branch airloop m n2,    ! Inlet Branch 75 Name
    wlhp heating plant branch airloop m n2,    ! Inlet Branch 76 Name
    wlhp cooling plant branch airloop m s1,    ! Inlet Branch 77 Name
    wlhp heating plant branch airloop m s1,    ! Inlet Branch 78 Name
    wlhp cooling plant branch airloop m s2,    ! Inlet Branch 79 Name
    wlhp heating plant branch airloop m s2,    ! Inlet Branch 80 Name
    wlhp cooling plant branch airloop f6 sw,    ! Inlet Branch 81 Name
    wlhp heating plant branch airloop f6 sw,    ! Inlet Branch 82 Name
    wlhp cooling plant branch airloop f6 nw,    ! Inlet Branch 83 Name
    wlhp heating plant branch airloop f6 nw,    ! Inlet Branch 84 Name
    wlhp cooling plant branch airloop f6 se,    ! Inlet Branch 85 Name
    wlhp heating plant branch airloop f6 se,    ! Inlet Branch 86 Name
    wlhp cooling plant branch airloop f6 ne,    ! Inlet Branch 87 Name
    wlhp heating plant branch airloop f6 ne,    ! Inlet Branch 88 Name
    wlhp cooling plant branch airloop f6 n1,    ! Inlet Branch 89 Name
    wlhp heating plant branch airloop f6 n1,    ! Inlet Branch 90 Name
    wlhp cooling plant branch airloop f6 n2,    ! Inlet Branch 91 Name
    wlhp heating plant branch airloop f6 n2,    ! Inlet Branch 92 Name
    wlhp cooling plant branch airloop f6 s1,    ! Inlet Branch 93 Name
    wlhp heating plant branch airloop f6 s1,    ! Inlet Branch 94 Name
    wlhp cooling plant branch airloop f6 s2,    ! Inlet Branch 95 Name
    wlhp heating plant branch airloop f6 s2,    ! Inlet Branch 96 Name
    wlhp cooling plant branch airloop f7 sw,    ! Inlet Branch 97 Name
    wlhp heating plant branch airloop f7 sw,    ! Inlet Branch 98 Name
    wlhp cooling plant branch airloop f7 nw,    ! Inlet Branch 99 Name
    wlhp heating plant branch airloop f7 nw,    ! Inlet Branch 100 Name
    wlhp cooling plant branch airloop f7 se,    ! Inlet Branch 101 Name
    wlhp heating plant branch airloop f7 se,    ! Inlet Branch 102 Name
    wlhp cooling plant branch airloop f7 ne,    ! Inlet Branch 103 Name
    wlhp heating plant branch airloop f7 ne,    ! Inlet Branch 104 Name
    wlhp cooling plant branch airloop f7 n1,    ! Inlet Branch 105 Name
    wlhp heating plant branch airloop f7 n1,    ! Inlet Branch 106 Name
    wlhp cooling plant branch airloop f7 n2,    ! Inlet Branch 107 Name
    wlhp heating plant branch airloop f7 n2,    ! Inlet Branch 108 Name
    wlhp cooling plant branch airloop f7 s1,    ! Inlet Branch 109 Name
    wlhp heating plant branch airloop f7 s1,    ! Inlet Branch 110 Name
    wlhp cooling plant branch airloop f7 s2,    ! Inlet Branch 111 Name
    wlhp heating plant branch airloop f7 s2,    ! Inlet Branch 112 Name
    wlhp cooling plant branch airloop f8 sw,    ! Inlet Branch 113 Name
    wlhp heating plant branch airloop f8 sw,    ! Inlet Branch 114 Name
    wlhp cooling plant branch airloop f8 nw,    ! Inlet Branch 115 Name
    wlhp heating plant branch airloop f8 nw,    ! Inlet Branch 116 Name
    wlhp cooling plant branch airloop f8 se,    ! Inlet Branch 117 Name
    wlhp heating plant branch airloop f8 se,    ! Inlet Branch 118 Name
    wlhp cooling plant branch airloop f8 ne,    ! Inlet Branch 119 Name
    wlhp heating plant branch airloop f8 ne,    ! Inlet Branch 120 Name
    wlhp cooling plant branch airloop f8 n1,    ! Inlet Branch 121 Name
    wlhp heating plant branch airloop f8 n1,    ! Inlet Branch 122 Name
    wlhp cooling plant branch airloop f8 n2,    ! Inlet Branch 123 Name
    wlhp heating plant branch airloop f8 n2,    ! Inlet Branch 124 Name
    wlhp cooling plant branch airloop f8 s1,    ! Inlet Branch 125 Name
    wlhp heating plant branch airloop f8 s1,    ! Inlet Branch 126 Name
    wlhp cooling plant branch airloop f8 s2,    ! Inlet Branch 127 Name
    wlhp heating plant branch airloop f8 s2,    ! Inlet Branch 128 Name
    wlhp cooling plant branch airloop f9 sw,    ! Inlet Branch 129 Name
    wlhp heating plant branch airloop f9 sw,    ! Inlet Branch 130 Name
    wlhp cooling plant branch airloop f9 nw,    ! Inlet Branch 131 Name
    wlhp heating plant branch airloop f9 nw,    ! Inlet Branch 132 Name
    wlhp cooling plant branch airloop f9 se,    ! Inlet Branch 133 Name
    wlhp heating plant branch airloop f9 se,    ! Inlet Branch 134 Name
    wlhp cooling plant branch airloop f9 ne,    ! Inlet Branch 135 Name
    wlhp heating plant branch airloop f9 ne,    ! Inlet Branch 136 Name
    wlhp cooling plant branch airloop f9 n1,    ! Inlet Branch 137 Name
    wlhp heating plant branch airloop f9 n1,    ! Inlet Branch 138 Name
    wlhp cooling plant branch airloop f9 n2,    ! Inlet Branch 139 Name
    wlhp heating plant branch airloop f9 n2,    ! Inlet Branch 140 Name
    wlhp cooling plant branch airloop f9 s1,    ! Inlet Branch 141 Name
    wlhp heating plant branch airloop f9 s1,    ! Inlet Branch 142 Name
    wlhp cooling plant branch airloop f9 s2,    ! Inlet Branch 143 Name
    wlhp heating plant branch airloop f9 s2,    ! Inlet Branch 144 Name
    wlhp cooling plant branch airloop t sw,    ! Inlet Branch 145 Name
    wlhp heating plant branch airloop t sw,    ! Inlet Branch 146 Name
    wlhp cooling plant branch airloop t nw,    ! Inlet Branch 147 Name
    wlhp heating plant branch airloop t nw,    ! Inlet Branch 148 Name
    wlhp cooling plant branch airloop t se,    ! Inlet Branch 149 Name
    wlhp heating plant branch airloop t se,    ! Inlet Branch 150 Name
    wlhp cooling plant branch airloop t ne,    ! Inlet Branch 151 Name
    wlhp heating plant branch airloop t ne,    ! Inlet Branch 152 Name
    wlhp cooling plant branch airloop t n1,    ! Inlet Branch 153 Name
    wlhp heating plant branch airloop t n1,    ! Inlet Branch 154 Name
    wlhp cooling plant branch airloop t n2,    ! Inlet Branch 155 Name
    wlhp heating plant branch airloop t n2,    ! Inlet Branch 156 Name
    wlhp cooling plant branch airloop t s1,    ! Inlet Branch 157 Name
    wlhp heating plant branch airloop t s1,    ! Inlet Branch 158 Name
    wlhp cooling plant branch airloop t s2,    ! Inlet Branch 159 Name
    wlhp heating plant branch airloop t s2,    ! Inlet Branch 160 Name
    plant demand bypass branch;    ! Inlet Branch 161 Name


Connector:Mixer,
    plant supply mixer,            ! Name
    plant supply outlet branch,    ! Outlet Branch Name
    plant supply tower branch,     ! Inlet Branch 1 Name
    central boiler branch,         ! Inlet Branch 2 Name
    plant supply bypass branch;    ! Inlet Branch 3 Name


Connector:Mixer,
    shwsys1 demand mixer,          ! Name
    shwsys1 demand outlet branch,  ! Outlet Branch Name
    shwsys1 demand load branch 1,  ! Inlet Branch 1 Name
    shwsys1 demand load branch 2,  ! Inlet Branch 2 Name
    shwsys1 demand load branch 3,  ! Inlet Branch 3 Name
    shwsys1 demand load branch 4,  ! Inlet Branch 4 Name
    shwsys1 demand load branch 5,  ! Inlet Branch 5 Name
    shwsys1 demand load branch 6,  ! Inlet Branch 6 Name
    shwsys1 demand load branch 7,  ! Inlet Branch 7 Name
    shwsys1 demand load branch 8,  ! Inlet Branch 8 Name
    shwsys1 demand load branch 9,  ! Inlet Branch 9 Name
    shwsys1 demand load branch 10, ! Inlet Branch 10 Name
    shwsys1 demand load branch 11, ! Inlet Branch 11 Name
    shwsys1 demand load branch 12, ! Inlet Branch 12 Name
    shwsys1 demand load branch 13, ! Inlet Branch 13 Name
    shwsys1 demand load branch 14, ! Inlet Branch 14 Name
    shwsys1 demand load branch 15, ! Inlet Branch 15 Name
    shwsys1 demand load branch 16, ! Inlet Branch 16 Name
    shwsys1 demand load branch 17, ! Inlet Branch 17 Name
    shwsys1 demand load branch 18, ! Inlet Branch 18 Name
    shwsys1 demand load branch 19, ! Inlet Branch 19 Name
    shwsys1 demand load branch 20, ! Inlet Branch 20 Name
    shwsys1 demand load branch 21, ! Inlet Branch 21 Name
    shwsys1 demand load branch 22, ! Inlet Branch 22 Name
    shwsys1 demand load branch 23, ! Inlet Branch 23 Name
    shwsys1 demand load branch 24, ! Inlet Branch 24 Name
    shwsys1 demand load branch 25, ! Inlet Branch 25 Name
    shwsys1 demand load branch 26, ! Inlet Branch 26 Name
    shwsys1 demand load branch 27, ! Inlet Branch 27 Name
    shwsys1 demand load branch 28, ! Inlet Branch 28 Name
    shwsys1 demand load branch 29, ! Inlet Branch 29 Name
    shwsys1 demand load branch 30, ! Inlet Branch 30 Name
    shwsys1 demand load branch 31, ! Inlet Branch 31 Name
    shwsys1 demand load branch 32, ! Inlet Branch 32 Name
    shwsys1 demand load branch 33, ! Inlet Branch 33 Name
    shwsys1 demand load branch 34, ! Inlet Branch 34 Name
    shwsys1 demand load branch 35, ! Inlet Branch 35 Name
    shwsys1 demand load branch 36, ! Inlet Branch 36 Name
    shwsys1 demand load branch 37, ! Inlet Branch 37 Name
    shwsys1 demand load branch 38, ! Inlet Branch 38 Name
    shwsys1 demand load branch 39, ! Inlet Branch 39 Name
    shwsys1 demand load branch 40, ! Inlet Branch 40 Name
    shwsys1 demand load branch 41, ! Inlet Branch 41 Name
    shwsys1 demand load branch 42, ! Inlet Branch 42 Name
    shwsys1 demand load branch 43, ! Inlet Branch 43 Name
    shwsys1 demand load branch 44, ! Inlet Branch 44 Name
    shwsys1 demand load branch 45, ! Inlet Branch 45 Name
    shwsys1 demand load branch 46, ! Inlet Branch 46 Name
    shwsys1 demand load branch 47, ! Inlet Branch 47 Name
    shwsys1 demand load branch 48, ! Inlet Branch 48 Name
    shwsys1 demand load branch 49, ! Inlet Branch 49 Name
    shwsys1 demand load branch 50, ! Inlet Branch 50 Name
    shwsys1 demand load branch 51, ! Inlet Branch 51 Name
    shwsys1 demand load branch 52, ! Inlet Branch 52 Name
    shwsys1 demand load branch 53, ! Inlet Branch 53 Name
    shwsys1 demand load branch 54, ! Inlet Branch 54 Name
    shwsys1 demand load branch 55, ! Inlet Branch 55 Name
    shwsys1 demand load branch 56, ! Inlet Branch 56 Name
    shwsys1 demand load branch 57, ! Inlet Branch 57 Name
    shwsys1 demand load branch 58, ! Inlet Branch 58 Name
    shwsys1 demand load branch 59, ! Inlet Branch 59 Name
    shwsys1 demand load branch 60, ! Inlet Branch 60 Name
    shwsys1 demand load branch 61, ! Inlet Branch 61 Name
    shwsys1 demand load branch 62, ! Inlet Branch 62 Name
    shwsys1 demand load branch 63, ! Inlet Branch 63 Name
    shwsys1 demand load branch 64, ! Inlet Branch 64 Name
    shwsys1 demand load branch 65, ! Inlet Branch 65 Name
    shwsys1 demand load branch 66, ! Inlet Branch 66 Name
    shwsys1 demand load branch 67, ! Inlet Branch 67 Name
    shwsys1 demand load branch 68, ! Inlet Branch 68 Name
    shwsys1 demand load branch 69, ! Inlet Branch 69 Name
    shwsys1 demand load branch 70, ! Inlet Branch 70 Name
    shwsys1 demand load branch 71, ! Inlet Branch 71 Name
    shwsys1 demand load branch 72, ! Inlet Branch 72 Name
    shwsys1 demand load branch 73, ! Inlet Branch 73 Name
    shwsys1 demand load branch 74, ! Inlet Branch 74 Name
    shwsys1 demand load branch 75, ! Inlet Branch 75 Name
    shwsys1 demand load branch 76, ! Inlet Branch 76 Name
    shwsys1 demand load branch 77, ! Inlet Branch 77 Name
    shwsys1 demand load branch 78, ! Inlet Branch 78 Name
    shwsys1 demand load branch 79, ! Inlet Branch 79 Name
    shwsys1 demand bypass branch;  ! Inlet Branch 80 Name


Connector:Mixer,
    shwsys1 supply mixer,          ! Name
    shwsys1 supply outlet branch,  ! Outlet Branch Name
    shwsys1 supply equipment branch,    ! Inlet Branch 1 Name
    shwsys1 supply equipment bypass branch;    ! Inlet Branch 2 Name


Connector:Splitter,
    plant demand splitter,         ! Name
    plant demand inlet branch,     ! Inlet Branch Name
    wlhp cooling plant branch airloop g sw,    ! Outlet Branch 1 Name
    wlhp heating plant branch airloop g sw,    ! Outlet Branch 2 Name
    wlhp cooling plant branch airloop g nw,    ! Outlet Branch 3 Name
    wlhp heating plant branch airloop g nw,    ! Outlet Branch 4 Name
    wlhp cooling plant branch airloop office,    ! Outlet Branch 5 Name
    wlhp heating plant branch airloop office,    ! Outlet Branch 6 Name
    wlhp cooling plant branch airloop g ne,    ! Outlet Branch 7 Name
    wlhp heating plant branch airloop g ne,    ! Outlet Branch 8 Name
    wlhp cooling plant branch airloop g n1,    ! Outlet Branch 9 Name
    wlhp heating plant branch airloop g n1,    ! Outlet Branch 10 Name
    wlhp cooling plant branch airloop g n2,    ! Outlet Branch 11 Name
    wlhp heating plant branch airloop g n2,    ! Outlet Branch 12 Name
    wlhp cooling plant branch airloop g s1,    ! Outlet Branch 13 Name
    wlhp heating plant branch airloop g s1,    ! Outlet Branch 14 Name
    wlhp cooling plant branch airloop g s2,    ! Outlet Branch 15 Name
    wlhp heating plant branch airloop g s2,    ! Outlet Branch 16 Name
    wlhp cooling plant branch airloop f2 sw,    ! Outlet Branch 17 Name
    wlhp heating plant branch airloop f2 sw,    ! Outlet Branch 18 Name
    wlhp cooling plant branch airloop f2 nw,    ! Outlet Branch 19 Name
    wlhp heating plant branch airloop f2 nw,    ! Outlet Branch 20 Name
    wlhp cooling plant branch airloop f2 se,    ! Outlet Branch 21 Name
    wlhp heating plant branch airloop f2 se,    ! Outlet Branch 22 Name
    wlhp cooling plant branch airloop f2 ne,    ! Outlet Branch 23 Name
    wlhp heating plant branch airloop f2 ne,    ! Outlet Branch 24 Name
    wlhp cooling plant branch airloop f2 n1,    ! Outlet Branch 25 Name
    wlhp heating plant branch airloop f2 n1,    ! Outlet Branch 26 Name
    wlhp cooling plant branch airloop f2 n2,    ! Outlet Branch 27 Name
    wlhp heating plant branch airloop f2 n2,    ! Outlet Branch 28 Name
    wlhp cooling plant branch airloop f2 s1,    ! Outlet Branch 29 Name
    wlhp heating plant branch airloop f2 s1,    ! Outlet Branch 30 Name
    wlhp cooling plant branch airloop f2 s2,    ! Outlet Branch 31 Name
    wlhp heating plant branch airloop f2 s2,    ! Outlet Branch 32 Name
    wlhp cooling plant branch airloop f3 sw,    ! Outlet Branch 33 Name
    wlhp heating plant branch airloop f3 sw,    ! Outlet Branch 34 Name
    wlhp cooling plant branch airloop f3 nw,    ! Outlet Branch 35 Name
    wlhp heating plant branch airloop f3 nw,    ! Outlet Branch 36 Name
    wlhp cooling plant branch airloop f3 se,    ! Outlet Branch 37 Name
    wlhp heating plant branch airloop f3 se,    ! Outlet Branch 38 Name
    wlhp cooling plant branch airloop f3 ne,    ! Outlet Branch 39 Name
    wlhp heating plant branch airloop f3 ne,    ! Outlet Branch 40 Name
    wlhp cooling plant branch airloop f3 n1,    ! Outlet Branch 41 Name
    wlhp heating plant branch airloop f3 n1,    ! Outlet Branch 42 Name
    wlhp cooling plant branch airloop f3 n2,    ! Outlet Branch 43 Name
    wlhp heating plant branch airloop f3 n2,    ! Outlet Branch 44 Name
    wlhp cooling plant branch airloop f3 s1,    ! Outlet Branch 45 Name
    wlhp heating plant branch airloop f3 s1,    ! Outlet Branch 46 Name
    wlhp cooling plant branch airloop f3 s2,    ! Outlet Branch 47 Name
    wlhp heating plant branch airloop f3 s2,    ! Outlet Branch 48 Name
    wlhp cooling plant branch airloop f4 sw,    ! Outlet Branch 49 Name
    wlhp heating plant branch airloop f4 sw,    ! Outlet Branch 50 Name
    wlhp cooling plant branch airloop f4 nw,    ! Outlet Branch 51 Name
    wlhp heating plant branch airloop f4 nw,    ! Outlet Branch 52 Name
    wlhp cooling plant branch airloop f4 se,    ! Outlet Branch 53 Name
    wlhp heating plant branch airloop f4 se,    ! Outlet Branch 54 Name
    wlhp cooling plant branch airloop f4 ne,    ! Outlet Branch 55 Name
    wlhp heating plant branch airloop f4 ne,    ! Outlet Branch 56 Name
    wlhp cooling plant branch airloop f4 n1,    ! Outlet Branch 57 Name
    wlhp heating plant branch airloop f4 n1,    ! Outlet Branch 58 Name
    wlhp cooling plant branch airloop f4 n2,    ! Outlet Branch 59 Name
    wlhp heating plant branch airloop f4 n2,    ! Outlet Branch 60 Name
    wlhp cooling plant branch airloop f4 s1,    ! Outlet Branch 61 Name
    wlhp heating plant branch airloop f4 s1,    ! Outlet Branch 62 Name
    wlhp cooling plant branch airloop f4 s2,    ! Outlet Branch 63 Name
    wlhp heating plant branch airloop f4 s2,    ! Outlet Branch 64 Name
    wlhp cooling plant branch airloop m sw,    ! Outlet Branch 65 Name
    wlhp heating plant branch airloop m sw,    ! Outlet Branch 66 Name
    wlhp cooling plant branch airloop m nw,    ! Outlet Branch 67 Name
    wlhp heating plant branch airloop m nw,    ! Outlet Branch 68 Name
    wlhp cooling plant branch airloop m se,    ! Outlet Branch 69 Name
    wlhp heating plant branch airloop m se,    ! Outlet Branch 70 Name
    wlhp cooling plant branch airloop m ne,    ! Outlet Branch 71 Name
    wlhp heating plant branch airloop m ne,    ! Outlet Branch 72 Name
    wlhp cooling plant branch airloop m n1,    ! Outlet Branch 73 Name
    wlhp heating plant branch airloop m n1,    ! Outlet Branch 74 Name
    wlhp cooling plant branch airloop m n2,    ! Outlet Branch 75 Name
    wlhp heating plant branch airloop m n2,    ! Outlet Branch 76 Name
    wlhp cooling plant branch airloop m s1,    ! Outlet Branch 77 Name
    wlhp heating plant branch airloop m s1,    ! Outlet Branch 78 Name
    wlhp cooling plant branch airloop m s2,    ! Outlet Branch 79 Name
    wlhp heating plant branch airloop m s2,    ! Outlet Branch 80 Name
    wlhp cooling plant branch airloop f6 sw,    ! Outlet Branch 81 Name
    wlhp heating plant branch airloop f6 sw,    ! Outlet Branch 82 Name
    wlhp cooling plant branch airloop f6 nw,    ! Outlet Branch 83 Name
    wlhp heating plant branch airloop f6 nw,    ! Outlet Branch 84 Name
    wlhp cooling plant branch airloop f6 se,    ! Outlet Branch 85 Name
    wlhp heating plant branch airloop f6 se,    ! Outlet Branch 86 Name
    wlhp cooling plant branch airloop f6 ne,    ! Outlet Branch 87 Name
    wlhp heating plant branch airloop f6 ne,    ! Outlet Branch 88 Name
    wlhp cooling plant branch airloop f6 n1,    ! Outlet Branch 89 Name
    wlhp heating plant branch airloop f6 n1,    ! Outlet Branch 90 Name
    wlhp cooling plant branch airloop f6 n2,    ! Outlet Branch 91 Name
    wlhp heating plant branch airloop f6 n2,    ! Outlet Branch 92 Name
    wlhp cooling plant branch airloop f6 s1,    ! Outlet Branch 93 Name
    wlhp heating plant branch airloop f6 s1,    ! Outlet Branch 94 Name
    wlhp cooling plant branch airloop f6 s2,    ! Outlet Branch 95 Name
    wlhp heating plant branch airloop f6 s2,    ! Outlet Branch 96 Name
    wlhp cooling plant branch airloop f7 sw,    ! Outlet Branch 97 Name
    wlhp heating plant branch airloop f7 sw,    ! Outlet Branch 98 Name
    wlhp cooling plant branch airloop f7 nw,    ! Outlet Branch 99 Name
    wlhp heating plant branch airloop f7 nw,    ! Outlet Branch 100 Name
    wlhp cooling plant branch airloop f7 se,    ! Outlet Branch 101 Name
    wlhp heating plant branch airloop f7 se,    ! Outlet Branch 102 Name
    wlhp cooling plant branch airloop f7 ne,    ! Outlet Branch 103 Name
    wlhp heating plant branch airloop f7 ne,    ! Outlet Branch 104 Name
    wlhp cooling plant branch airloop f7 n1,    ! Outlet Branch 105 Name
    wlhp heating plant branch airloop f7 n1,    ! Outlet Branch 106 Name
    wlhp cooling plant branch airloop f7 n2,    ! Outlet Branch 107 Name
    wlhp heating plant branch airloop f7 n2,    ! Outlet Branch 108 Name
    wlhp cooling plant branch airloop f7 s1,    ! Outlet Branch 109 Name
    wlhp heating plant branch airloop f7 s1,    ! Outlet Branch 110 Name
    wlhp cooling plant branch airloop f7 s2,    ! Outlet Branch 111 Name
    wlhp heating plant branch airloop f7 s2,    ! Outlet Branch 112 Name
    wlhp cooling plant branch airloop f8 sw,    ! Outlet Branch 113 Name
    wlhp heating plant branch airloop f8 sw,    ! Outlet Branch 114 Name
    wlhp cooling plant branch airloop f8 nw,    ! Outlet Branch 115 Name
    wlhp heating plant branch airloop f8 nw,    ! Outlet Branch 116 Name
    wlhp cooling plant branch airloop f8 se,    ! Outlet Branch 117 Name
    wlhp heating plant branch airloop f8 se,    ! Outlet Branch 118 Name
    wlhp cooling plant branch airloop f8 ne,    ! Outlet Branch 119 Name
    wlhp heating plant branch airloop f8 ne,    ! Outlet Branch 120 Name
    wlhp cooling plant branch airloop f8 n1,    ! Outlet Branch 121 Name
    wlhp heating plant branch airloop f8 n1,    ! Outlet Branch 122 Name
    wlhp cooling plant branch airloop f8 n2,    ! Outlet Branch 123 Name
    wlhp heating plant branch airloop f8 n2,    ! Outlet Branch 124 Name
    wlhp cooling plant branch airloop f8 s1,    ! Outlet Branch 125 Name
    wlhp heating plant branch airloop f8 s1,    ! Outlet Branch 126 Name
    wlhp cooling plant branch airloop f8 s2,    ! Outlet Branch 127 Name
    wlhp heating plant branch airloop f8 s2,    ! Outlet Branch 128 Name
    wlhp cooling plant branch airloop f9 sw,    ! Outlet Branch 129 Name
    wlhp heating plant branch airloop f9 sw,    ! Outlet Branch 130 Name
    wlhp cooling plant branch airloop f9 nw,    ! Outlet Branch 131 Name
    wlhp heating plant branch airloop f9 nw,    ! Outlet Branch 132 Name
    wlhp cooling plant branch airloop f9 se,    ! Outlet Branch 133 Name
    wlhp heating plant branch airloop f9 se,    ! Outlet Branch 134 Name
    wlhp cooling plant branch airloop f9 ne,    ! Outlet Branch 135 Name
    wlhp heating plant branch airloop f9 ne,    ! Outlet Branch 136 Name
    wlhp cooling plant branch airloop f9 n1,    ! Outlet Branch 137 Name
    wlhp heating plant branch airloop f9 n1,    ! Outlet Branch 138 Name
    wlhp cooling plant branch airloop f9 n2,    ! Outlet Branch 139 Name
    wlhp heating plant branch airloop f9 n2,    ! Outlet Branch 140 Name
    wlhp cooling plant branch airloop f9 s1,    ! Outlet Branch 141 Name
    wlhp heating plant branch airloop f9 s1,    ! Outlet Branch 142 Name
    wlhp cooling plant branch airloop f9 s2,    ! Outlet Branch 143 Name
    wlhp heating plant branch airloop f9 s2,    ! Outlet Branch 144 Name
    wlhp cooling plant branch airloop t sw,    ! Outlet Branch 145 Name
    wlhp heating plant branch airloop t sw,    ! Outlet Branch 146 Name
    wlhp cooling plant branch airloop t nw,    ! Outlet Branch 147 Name
    wlhp heating plant branch airloop t nw,    ! Outlet Branch 148 Name
    wlhp cooling plant branch airloop t se,    ! Outlet Branch 149 Name
    wlhp heating plant branch airloop t se,    ! Outlet Branch 150 Name
    wlhp cooling plant branch airloop t ne,    ! Outlet Branch 151 Name
    wlhp heating plant branch airloop t ne,    ! Outlet Branch 152 Name
    wlhp cooling plant branch airloop t n1,    ! Outlet Branch 153 Name
    wlhp heating plant branch airloop t n1,    ! Outlet Branch 154 Name
    wlhp cooling plant branch airloop t n2,    ! Outlet Branch 155 Name
    wlhp heating plant branch airloop t n2,    ! Outlet Branch 156 Name
    wlhp cooling plant branch airloop t s1,    ! Outlet Branch 157 Name
    wlhp heating plant branch airloop t s1,    ! Outlet Branch 158 Name
    wlhp cooling plant branch airloop t s2,    ! Outlet Branch 159 Name
    wlhp heating plant branch airloop t s2,    ! Outlet Branch 160 Name
    plant demand bypass branch;    ! Outlet Branch 161 Name


Connector:Splitter,
    plant supply splitter,         ! Name
    plant supply inlet branch,     ! Inlet Branch Name
    plant supply tower branch,     ! Outlet Branch 1 Name
    central boiler branch,         ! Outlet Branch 2 Name
    plant supply bypass branch;    ! Outlet Branch 3 Name


Connector:Splitter,
    shwsys1 demand splitter,       ! Name
    shwsys1 demand inlet branch,   ! Inlet Branch Name
    shwsys1 demand load branch 1,  ! Outlet Branch 1 Name
    shwsys1 demand load branch 2,  ! Outlet Branch 2 Name
    shwsys1 demand load branch 3,  ! Outlet Branch 3 Name
    shwsys1 demand load branch 4,  ! Outlet Branch 4 Name
    shwsys1 demand load branch 5,  ! Outlet Branch 5 Name
    shwsys1 demand load branch 6,  ! Outlet Branch 6 Name
    shwsys1 demand load branch 7,  ! Outlet Branch 7 Name
    shwsys1 demand load branch 8,  ! Outlet Branch 8 Name
    shwsys1 demand load branch 9,  ! Outlet Branch 9 Name
    shwsys1 demand load branch 10, ! Outlet Branch 10 Name
    shwsys1 demand load branch 11, ! Outlet Branch 11 Name
    shwsys1 demand load branch 12, ! Outlet Branch 12 Name
    shwsys1 demand load branch 13, ! Outlet Branch 13 Name
    shwsys1 demand load branch 14, ! Outlet Branch 14 Name
    shwsys1 demand load branch 15, ! Outlet Branch 15 Name
    shwsys1 demand load branch 16, ! Outlet Branch 16 Name
    shwsys1 demand load branch 17, ! Outlet Branch 17 Name
    shwsys1 demand load branch 18, ! Outlet Branch 18 Name
    shwsys1 demand load branch 19, ! Outlet Branch 19 Name
    shwsys1 demand load branch 20, ! Outlet Branch 20 Name
    shwsys1 demand load branch 21, ! Outlet Branch 21 Name
    shwsys1 demand load branch 22, ! Outlet Branch 22 Name
    shwsys1 demand load branch 23, ! Outlet Branch 23 Name
    shwsys1 demand load branch 24, ! Outlet Branch 24 Name
    shwsys1 demand load branch 25, ! Outlet Branch 25 Name
    shwsys1 demand load branch 26, ! Outlet Branch 26 Name
    shwsys1 demand load branch 27, ! Outlet Branch 27 Name
    shwsys1 demand load branch 28, ! Outlet Branch 28 Name
    shwsys1 demand load branch 29, ! Outlet Branch 29 Name
    shwsys1 demand load branch 30, ! Outlet Branch 30 Name
    shwsys1 demand load branch 31, ! Outlet Branch 31 Name
    shwsys1 demand load branch 32, ! Outlet Branch 32 Name
    shwsys1 demand load branch 33, ! Outlet Branch 33 Name
    shwsys1 demand load branch 34, ! Outlet Branch 34 Name
    shwsys1 demand load branch 35, ! Outlet Branch 35 Name
    shwsys1 demand load branch 36, ! Outlet Branch 36 Name
    shwsys1 demand load branch 37, ! Outlet Branch 37 Name
    shwsys1 demand load branch 38, ! Outlet Branch 38 Name
    shwsys1 demand load branch 39, ! Outlet Branch 39 Name
    shwsys1 demand load branch 40, ! Outlet Branch 40 Name
    shwsys1 demand load branch 41, ! Outlet Branch 41 Name
    shwsys1 demand load branch 42, ! Outlet Branch 42 Name
    shwsys1 demand load branch 43, ! Outlet Branch 43 Name
    shwsys1 demand load branch 44, ! Outlet Branch 44 Name
    shwsys1 demand load branch 45, ! Outlet Branch 45 Name
    shwsys1 demand load branch 46, ! Outlet Branch 46 Name
    shwsys1 demand load branch 47, ! Outlet Branch 47 Name
    shwsys1 demand load branch 48, ! Outlet Branch 48 Name
    shwsys1 demand load branch 49, ! Outlet Branch 49 Name
    shwsys1 demand load branch 50, ! Outlet Branch 50 Name
    shwsys1 demand load branch 51, ! Outlet Branch 51 Name
    shwsys1 demand load branch 52, ! Outlet Branch 52 Name
    shwsys1 demand load branch 53, ! Outlet Branch 53 Name
    shwsys1 demand load branch 54, ! Outlet Branch 54 Name
    shwsys1 demand load branch 55, ! Outlet Branch 55 Name
    shwsys1 demand load branch 56, ! Outlet Branch 56 Name
    shwsys1 demand load branch 57, ! Outlet Branch 57 Name
    shwsys1 demand load branch 58, ! Outlet Branch 58 Name
    shwsys1 demand load branch 59, ! Outlet Branch 59 Name
    shwsys1 demand load branch 60, ! Outlet Branch 60 Name
    shwsys1 demand load branch 61, ! Outlet Branch 61 Name
    shwsys1 demand load branch 62, ! Outlet Branch 62 Name
    shwsys1 demand load branch 63, ! Outlet Branch 63 Name
    shwsys1 demand load branch 64, ! Outlet Branch 64 Name
    shwsys1 demand load branch 65, ! Outlet Branch 65 Name
    shwsys1 demand load branch 66, ! Outlet Branch 66 Name
    shwsys1 demand load branch 67, ! Outlet Branch 67 Name
    shwsys1 demand load branch 68, ! Outlet Branch 68 Name
    shwsys1 demand load branch 69, ! Outlet Branch 69 Name
    shwsys1 demand load branch 70, ! Outlet Branch 70 Name
    shwsys1 demand load branch 71, ! Outlet Branch 71 Name
    shwsys1 demand load branch 72, ! Outlet Branch 72 Name
    shwsys1 demand load branch 73, ! Outlet Branch 73 Name
    shwsys1 demand load branch 74, ! Outlet Branch 74 Name
    shwsys1 demand load branch 75, ! Outlet Branch 75 Name
    shwsys1 demand load branch 76, ! Outlet Branch 76 Name
    shwsys1 demand load branch 77, ! Outlet Branch 77 Name
    shwsys1 demand load branch 78, ! Outlet Branch 78 Name
    shwsys1 demand load branch 79, ! Outlet Branch 79 Name
    shwsys1 demand bypass branch;  ! Outlet Branch 80 Name


Connector:Splitter,
    shwsys1 supply splitter,       ! Name
    shwsys1 supply inlet branch,   ! Inlet Branch Name
    shwsys1 supply equipment branch,    ! Outlet Branch 1 Name
    shwsys1 supply equipment bypass branch;    ! Outlet Branch 2 Name


ConnectorList,
    plant demand side connectors,  ! Name
    connector:splitter,            ! Connector 1 Object Type
    plant demand splitter,         ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    plant demand mixer;            ! Connector 2 Name


ConnectorList,
    plant supply side connectors,  ! Name
    connector:splitter,            ! Connector 1 Object Type
    plant supply splitter,         ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    plant supply mixer;            ! Connector 2 Name


ConnectorList,
    shwsys1 demand connectors,     ! Name
    connector:splitter,            ! Connector 1 Object Type
    shwsys1 demand splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    shwsys1 demand mixer;          ! Connector 2 Name


ConnectorList,
    shwsys1 supply connectors,     ! Name
    connector:splitter,            ! Connector 1 Object Type
    shwsys1 supply splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    shwsys1 supply mixer;          ! Connector 2 Name


Construction,
    air_wall,                      ! Name
    air_wall_material;             ! Outside Layer


Construction,
    atticroofdeck,                 ! Name
    f12 asphalt shingles,          ! Outside Layer
    g02 16mm plywood;              ! Layer 2


Construction,
    basement_wall,                 ! Name
    m10 200mm concrete block basement wall;    ! Outside Layer


Construction,
    dropceiling,                   ! Name
    ac02 acoustic ceiling;         ! Outside Layer


Construction,
    ext_slab_6in,                  ! Name
    150mm normalweight concrete floor;    ! Outside Layer


Construction,
    ext_slab_6in_with_carpet,      ! Name
    150mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    ext_slab_8in,                  ! Name
    200mm normalweight concrete floor;    ! Outside Layer


Construction,
    ext_slab_8in_with_carpet,      ! Name
    200mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    ext_soffit_floor,              ! Name
    g02 16mm plywood;              ! Outside Layer


Construction,
    int_slab_ceiling,              ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor;    ! Layer 2


Construction,
    int_slab_floor,                ! Name
    100mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    int_wall,                      ! Name
    g01 13mm gypsum board,         ! Outside Layer
    g01 13mm gypsum board;         ! Layer 2


Construction,
    int_wood_floor,                ! Name
    ac02 acoustic ceiling,         ! Outside Layer
    g02 16mm plywood,              ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    interiorfurnishings,           ! Name
    std wood 6inch;                ! Outside Layer


Construction,
    nonres_ext_wall,               ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    nonres_exterior_wall_insulation,    ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    nonres_floor,                  ! Name
    nonres_floor_insulation,       ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    nonres_floor_ceiling,          ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    nonres_floor_insulation;       ! Layer 3


Construction,
    nonres_roof,                   ! Name
    f13 built-up roofing,          ! Outside Layer
    nonres_roof_insulation,        ! Layer 2
    f08 metal surface;             ! Layer 3


Construction,
    opaquedoor,                    ! Name
    std opaque door panel;         ! Outside Layer


Construction,
    res_ext_wall,                  ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    res_exterior_wall_insulation,  ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    res_floor,                     ! Name
    res_floor_insulation,          ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    res_floor_ceiling,             ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    res_floor_insulation;          ! Layer 3


Construction,
    res_roof,                      ! Name
    f13 built-up roofing,          ! Outside Layer
    res_roof_insulation,           ! Layer 2
    f08 metal surface;             ! Layer 3


Construction,
    reswindow_u__shgc_0.4,         ! Name
    res window glazing layer;      ! Outside Layer


Construction,
    semiheated_ext_wall,           ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    semiheated_exterior_wall_insulation,    ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    semiheated_floor,              ! Name
    semiheated_floor_insulation,   ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    semiheated_floor_ceiling,      ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    semiheated_floor_insulation;   ! Layer 3


Construction,
    semiheated_roof,               ! Name
    f13 built-up roofing,          ! Outside Layer
    semiheated_roof_insulation,    ! Layer 2
    f08 metal surface;             ! Layer 3


Construction:FfactorGroundFloor,
    gfloorc_ffactor,               ! Name
    0.88281,                       ! F-Factor
    77.65845299,                   ! Area
    3.352599999999999;             ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloorn1a_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328000002,             ! Area
    11.5818;                       ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloorn2a_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328000002,             ! Area
    11.581800000000001;            ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloornea_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328000002,             ! Area
    19.201400000000003;            ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloornwa_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328000001,             ! Area
    19.2014;                       ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloors1a_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328,                   ! Area
    11.5818;                       ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloors2a_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328,                   ! Area
    11.581800000000001;            ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloorsea_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328000002,             ! Area
    19.2014;                       ! PerimeterExposed


Construction:FfactorGroundFloor,
    ggfloorswa_ffactor,            ! Name
    0.88281,                       ! F-Factor
    88.24868328,                   ! Area
    19.2014;                       ! PerimeterExposed


Controller:OutdoorAir,
    airloop f2 n1 oa controller,   ! Name
    f2 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 n1 return air inlet,! Return Air Node Name
    f2 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 n2 oa controller,   ! Name
    f2 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 n2 return air inlet,! Return Air Node Name
    f2 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 ne oa controller,   ! Name
    f2 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 ne return air inlet,! Return Air Node Name
    f2 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f2 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 nw oa controller,   ! Name
    f2 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 nw return air inlet,! Return Air Node Name
    f2 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f2 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 s1 oa controller,   ! Name
    f2 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 s1 return air inlet,! Return Air Node Name
    f2 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 s2 oa controller,   ! Name
    f2 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 s2 return air inlet,! Return Air Node Name
    f2 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f2 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 se oa controller,   ! Name
    f2 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 se return air inlet,! Return Air Node Name
    f2 se apartment mixed air outlet,    ! Mixed Air Node Name
    f2 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f2 sw oa controller,   ! Name
    f2 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f2 sw return air inlet,! Return Air Node Name
    f2 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f2 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 n1 oa controller,   ! Name
    f3 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 n1 return air inlet,! Return Air Node Name
    f3 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 n2 oa controller,   ! Name
    f3 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 n2 return air inlet,! Return Air Node Name
    f3 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 ne oa controller,   ! Name
    f3 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 ne return air inlet,! Return Air Node Name
    f3 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f3 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 nw oa controller,   ! Name
    f3 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 nw return air inlet,! Return Air Node Name
    f3 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f3 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 s1 oa controller,   ! Name
    f3 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 s1 return air inlet,! Return Air Node Name
    f3 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 s2 oa controller,   ! Name
    f3 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 s2 return air inlet,! Return Air Node Name
    f3 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f3 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 se oa controller,   ! Name
    f3 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 se return air inlet,! Return Air Node Name
    f3 se apartment mixed air outlet,    ! Mixed Air Node Name
    f3 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f3 sw oa controller,   ! Name
    f3 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f3 sw return air inlet,! Return Air Node Name
    f3 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f3 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 n1 oa controller,   ! Name
    f4 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 n1 return air inlet,! Return Air Node Name
    f4 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 n2 oa controller,   ! Name
    f4 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 n2 return air inlet,! Return Air Node Name
    f4 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 ne oa controller,   ! Name
    f4 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 ne return air inlet,! Return Air Node Name
    f4 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f4 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 nw oa controller,   ! Name
    f4 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 nw return air inlet,! Return Air Node Name
    f4 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f4 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 s1 oa controller,   ! Name
    f4 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 s1 return air inlet,! Return Air Node Name
    f4 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 s2 oa controller,   ! Name
    f4 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 s2 return air inlet,! Return Air Node Name
    f4 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f4 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 se oa controller,   ! Name
    f4 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 se return air inlet,! Return Air Node Name
    f4 se apartment mixed air outlet,    ! Mixed Air Node Name
    f4 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f4 sw oa controller,   ! Name
    f4 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f4 sw return air inlet,! Return Air Node Name
    f4 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f4 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 n1 oa controller,   ! Name
    f6 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 n1 return air inlet,! Return Air Node Name
    f6 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 n2 oa controller,   ! Name
    f6 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 n2 return air inlet,! Return Air Node Name
    f6 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 ne oa controller,   ! Name
    f6 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 ne return air inlet,! Return Air Node Name
    f6 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f6 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 nw oa controller,   ! Name
    f6 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 nw return air inlet,! Return Air Node Name
    f6 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f6 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 s1 oa controller,   ! Name
    f6 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 s1 return air inlet,! Return Air Node Name
    f6 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 s2 oa controller,   ! Name
    f6 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 s2 return air inlet,! Return Air Node Name
    f6 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f6 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 se oa controller,   ! Name
    f6 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 se return air inlet,! Return Air Node Name
    f6 se apartment mixed air outlet,    ! Mixed Air Node Name
    f6 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f6 sw oa controller,   ! Name
    f6 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f6 sw return air inlet,! Return Air Node Name
    f6 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f6 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 n1 oa controller,   ! Name
    f7 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 n1 return air inlet,! Return Air Node Name
    f7 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 n2 oa controller,   ! Name
    f7 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 n2 return air inlet,! Return Air Node Name
    f7 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 ne oa controller,   ! Name
    f7 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 ne return air inlet,! Return Air Node Name
    f7 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f7 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 nw oa controller,   ! Name
    f7 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 nw return air inlet,! Return Air Node Name
    f7 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f7 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 s1 oa controller,   ! Name
    f7 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 s1 return air inlet,! Return Air Node Name
    f7 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 s2 oa controller,   ! Name
    f7 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 s2 return air inlet,! Return Air Node Name
    f7 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f7 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 se oa controller,   ! Name
    f7 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 se return air inlet,! Return Air Node Name
    f7 se apartment mixed air outlet,    ! Mixed Air Node Name
    f7 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f7 sw oa controller,   ! Name
    f7 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f7 sw return air inlet,! Return Air Node Name
    f7 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f7 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 n1 oa controller,   ! Name
    f8 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 n1 return air inlet,! Return Air Node Name
    f8 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 n2 oa controller,   ! Name
    f8 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 n2 return air inlet,! Return Air Node Name
    f8 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 ne oa controller,   ! Name
    f8 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 ne return air inlet,! Return Air Node Name
    f8 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f8 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 nw oa controller,   ! Name
    f8 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 nw return air inlet,! Return Air Node Name
    f8 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f8 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 s1 oa controller,   ! Name
    f8 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 s1 return air inlet,! Return Air Node Name
    f8 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 s2 oa controller,   ! Name
    f8 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 s2 return air inlet,! Return Air Node Name
    f8 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f8 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 se oa controller,   ! Name
    f8 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 se return air inlet,! Return Air Node Name
    f8 se apartment mixed air outlet,    ! Mixed Air Node Name
    f8 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f8 sw oa controller,   ! Name
    f8 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f8 sw return air inlet,! Return Air Node Name
    f8 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f8 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 n1 oa controller,   ! Name
    f9 n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 n1 return air inlet,! Return Air Node Name
    f9 n1 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 n2 oa controller,   ! Name
    f9 n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 n2 return air inlet,! Return Air Node Name
    f9 n2 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 ne oa controller,   ! Name
    f9 ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 ne return air inlet,! Return Air Node Name
    f9 ne apartment mixed air outlet,    ! Mixed Air Node Name
    f9 ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 nw oa controller,   ! Name
    f9 nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 nw return air inlet,! Return Air Node Name
    f9 nw apartment mixed air outlet,    ! Mixed Air Node Name
    f9 nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 s1 oa controller,   ! Name
    f9 s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 s1 return air inlet,! Return Air Node Name
    f9 s1 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 s2 oa controller,   ! Name
    f9 s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 s2 return air inlet,! Return Air Node Name
    f9 s2 apartment mixed air outlet,    ! Mixed Air Node Name
    f9 s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 se oa controller,   ! Name
    f9 se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 se return air inlet,! Return Air Node Name
    f9 se apartment mixed air outlet,    ! Mixed Air Node Name
    f9 se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop f9 sw oa controller,   ! Name
    f9 sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop f9 sw return air inlet,! Return Air Node Name
    f9 sw apartment mixed air outlet,    ! Mixed Air Node Name
    f9 sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g n1 oa controller,    ! Name
    g n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g n1 return air inlet, ! Return Air Node Name
    g n1 apartment mixed air outlet,    ! Mixed Air Node Name
    g n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g n2 oa controller,    ! Name
    g n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g n2 return air inlet, ! Return Air Node Name
    g n2 apartment mixed air outlet,    ! Mixed Air Node Name
    g n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g ne oa controller,    ! Name
    g ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g ne return air inlet, ! Return Air Node Name
    g ne apartment mixed air outlet,    ! Mixed Air Node Name
    g ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g nw oa controller,    ! Name
    g nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g nw return air inlet, ! Return Air Node Name
    g nw apartment mixed air outlet,    ! Mixed Air Node Name
    g nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
