    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g s1 oa controller,    ! Name
    g s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g s1 return air inlet, ! Return Air Node Name
    g s1 apartment mixed air outlet,    ! Mixed Air Node Name
    g s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g s2 oa controller,    ! Name
    g s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g s2 return air inlet, ! Return Air Node Name
    g s2 apartment mixed air outlet,    ! Mixed Air Node Name
    g s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop g sw oa controller,    ! Name
    g sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop g sw return air inlet, ! Return Air Node Name
    g sw apartment mixed air outlet,    ! Mixed Air Node Name
    g sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m n1 oa controller,    ! Name
    m n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m n1 return air inlet, ! Return Air Node Name
    m n1 apartment mixed air outlet,    ! Mixed Air Node Name
    m n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m n2 oa controller,    ! Name
    m n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m n2 return air inlet, ! Return Air Node Name
    m n2 apartment mixed air outlet,    ! Mixed Air Node Name
    m n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m ne oa controller,    ! Name
    m ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m ne return air inlet, ! Return Air Node Name
    m ne apartment mixed air outlet,    ! Mixed Air Node Name
    m ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m nw oa controller,    ! Name
    m nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m nw return air inlet, ! Return Air Node Name
    m nw apartment mixed air outlet,    ! Mixed Air Node Name
    m nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m s1 oa controller,    ! Name
    m s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m s1 return air inlet, ! Return Air Node Name
    m s1 apartment mixed air outlet,    ! Mixed Air Node Name
    m s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m s2 oa controller,    ! Name
    m s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m s2 return air inlet, ! Return Air Node Name
    m s2 apartment mixed air outlet,    ! Mixed Air Node Name
    m s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m se oa controller,    ! Name
    m se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m se return air inlet, ! Return Air Node Name
    m se apartment mixed air outlet,    ! Mixed Air Node Name
    m se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop m sw oa controller,    ! Name
    m sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop m sw return air inlet, ! Return Air Node Name
    m sw apartment mixed air outlet,    ! Mixed Air Node Name
    m sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop office oa controller,  ! Name
    office relief air outlet,      ! Relief Air Outlet Node Name
    airloop office return air inlet,    ! Return Air Node Name
    office mixed air outlet,       ! Mixed Air Node Name
    office outside air inlet,      ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    ,                              ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes;                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio


Controller:OutdoorAir,
    airloop t n1 oa controller,    ! Name
    t n1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t n1 return air inlet, ! Return Air Node Name
    t n1 apartment mixed air outlet,    ! Mixed Air Node Name
    t n1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t n2 oa controller,    ! Name
    t n2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t n2 return air inlet, ! Return Air Node Name
    t n2 apartment mixed air outlet,    ! Mixed Air Node Name
    t n2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t ne oa controller,    ! Name
    t ne apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t ne return air inlet, ! Return Air Node Name
    t ne apartment mixed air outlet,    ! Mixed Air Node Name
    t ne apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t nw oa controller,    ! Name
    t nw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t nw return air inlet, ! Return Air Node Name
    t nw apartment mixed air outlet,    ! Mixed Air Node Name
    t nw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t s1 oa controller,    ! Name
    t s1 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t s1 return air inlet, ! Return Air Node Name
    t s1 apartment mixed air outlet,    ! Mixed Air Node Name
    t s1 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t s2 oa controller,    ! Name
    t s2 apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t s2 return air inlet, ! Return Air Node Name
    t s2 apartment mixed air outlet,    ! Mixed Air Node Name
    t s2 apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t se oa controller,    ! Name
    t se apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t se return air inlet, ! Return Air Node Name
    t se apartment mixed air outlet,    ! Mixed Air Node Name
    t se apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:OutdoorAir,
    airloop t sw oa controller,    ! Name
    t sw apartment relief air outlet,    ! Relief Air Outlet Node Name
    airloop t sw return air inlet, ! Return Air Node Name
    t sw apartment mixed air outlet,    ! Mixed Air Node Name
    t sw apartment outside air inlet,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    ,                              ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    ,                              ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    all off,                       ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


ConvergenceLimits,
    1,                             ! Minimum System Timestep
    20;                            ! Maximum HVAC Iterations


Curve:Biquadratic,
    chillercentcapft,              ! Name
    0.2579,                        ! Coefficient1 Constant
    0.0389,                        ! Coefficient2 x
    -0.0002,                       ! Coefficient3 x**2
    0.0469,                        ! Coefficient4 y
    -0.0009,                       ! Coefficient5 y**2
    -0.0003,                       ! Coefficient6 x*y
    5.0,                           ! Minimum Value of x
    10.0,                          ! Maximum Value of x
    24.0,                          ! Minimum Value of y
    35.0;                          ! Maximum Value of y


Curve:Biquadratic,
    chillercenteirft,              ! Name
    0.9339,                        ! Coefficient1 Constant
    -0.0582,                       ! Coefficient2 x
    0.0045,                        ! Coefficient3 x**2
    0.0024,                        ! Coefficient4 y
    0.0005,                        ! Coefficient5 y**2
    -0.0012,                       ! Coefficient6 x*y
    5.0,                           ! Minimum Value of x
    10.0,                          ! Maximum Value of x
    24.0,                          ! Minimum Value of y
    35.0;                          ! Maximum Value of y


Curve:Quadratic,
    central boiler efficiency curve,    ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    chillercenteirplr,             ! Name
    0.2229,                        ! Coefficient1 Constant
    0.3134,                        ! Coefficient2 x
    0.4637,                        ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    hpaccoolplffplr,               ! Name
    0.75,                          ! Coefficient1 Constant
    0.25,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


DesignSpecification:OutdoorAir,
    sz dsoa f2 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f2 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f3 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f4 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f6 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f7 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f8 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 n1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 n2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 ne apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 nw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 s1 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 s2 apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 se apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa f9 sw apartment,       ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g n1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g n2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g ne apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g nw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g s1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g s2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa g sw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m n1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m n2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m ne apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m nw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m s1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m s2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m se apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa m sw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa office,                ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t n1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t n2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t ne apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t nw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t s1 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t s2 apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t se apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


DesignSpecification:OutdoorAir,
    sz dsoa t sw apartment,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000294083;                   ! Outdoor Air Flow per Zone Floor Area


ElectricEquipment,
    elevators_lights_fan,          ! Name
    t corridor,                    ! Zone or ZoneList Name
    elev_light_fan_sch_add_df,     ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    63.0,                          ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.95,                          ! Fraction Lost
    ElevatorLightsFan;             ! End-Use Subcategory


ElectricEquipment,
    f2 n1 apartment_plug_mn1_equip,! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 n2 apartment_plug_mn2_equip,! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 ne apartment_plug_mne_equip,! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 nw apartment_plug_mnw_equip,! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 s1 apartment_plug_ms1_equip,! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 s2 apartment_plug_ms2_equip,! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 se apartment_plug_mse_equip,! Name
    f2 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f2 sw apartment_plug_msw_equip,! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 n1 apartment_plug_mn1_equip,! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 n2 apartment_plug_mn2_equip,! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 ne apartment_plug_mne_equip,! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 nw apartment_plug_mnw_equip,! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 s1 apartment_plug_ms1_equip,! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 s2 apartment_plug_ms2_equip,! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 se apartment_plug_mse_equip,! Name
    f3 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f3 sw apartment_plug_msw_equip,! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 n1 apartment_plug_mn1_equip,! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 n2 apartment_plug_mn2_equip,! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 ne apartment_plug_mne_equip,! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 nw apartment_plug_mnw_equip,! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 s1 apartment_plug_ms1_equip,! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 s2 apartment_plug_ms2_equip,! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 se apartment_plug_mse_equip,! Name
    f4 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f4 sw apartment_plug_msw_equip,! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 n1 apartment_plug_mn1_equip,! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 n2 apartment_plug_mn2_equip,! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 ne apartment_plug_mne_equip,! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 nw apartment_plug_mnw_equip,! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 s1 apartment_plug_ms1_equip,! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 s2 apartment_plug_ms2_equip,! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 se apartment_plug_mse_equip,! Name
    f6 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f6 sw apartment_plug_msw_equip,! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 n1 apartment_plug_mn1_equip,! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 n2 apartment_plug_mn2_equip,! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 ne apartment_plug_mne_equip,! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 nw apartment_plug_mnw_equip,! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 s1 apartment_plug_ms1_equip,! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 s2 apartment_plug_ms2_equip,! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 se apartment_plug_mse_equip,! Name
    f7 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f7 sw apartment_plug_msw_equip,! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 n1 apartment_plug_mn1_equip,! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 n2 apartment_plug_mn2_equip,! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 ne apartment_plug_mne_equip,! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 nw apartment_plug_mnw_equip,! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 s1 apartment_plug_ms1_equip,! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 s2 apartment_plug_ms2_equip,! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 se apartment_plug_mse_equip,! Name
    f8 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f8 sw apartment_plug_msw_equip,! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 n1 apartment_plug_mn1_equip,! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 n2 apartment_plug_mn2_equip,! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 ne apartment_plug_mne_equip,! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 nw apartment_plug_mnw_equip,! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 s1 apartment_plug_ms1_equip,! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 s2 apartment_plug_ms2_equip,! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 se apartment_plug_mse_equip,! Name
    f9 se apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    f9 sw apartment_plug_msw_equip,! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g n1 apartment_plug_gn1_equip, ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g n2 apartment_plug_gn2_equip, ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g ne apartment_plug_gne_equip, ! Name
    g ne apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g nw apartment_plug_gnw_equip, ! Name
    g nw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g s1 apartment_plug_gs1_equip, ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g s2 apartment_plug_gs2_equip, ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    g sw apartment_plug_gsw_equip, ! Name
    g sw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m n1 apartment_plug_mn1_equip, ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m n2 apartment_plug_mn2_equip, ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m ne apartment_plug_mne_equip, ! Name
    m ne apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m nw apartment_plug_mnw_equip, ! Name
    m nw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m s1 apartment_plug_ms1_equip, ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m s2 apartment_plug_ms2_equip, ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m se apartment_plug_mse_equip, ! Name
    m se apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    m sw apartment_plug_msw_equip, ! Name
    m sw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    office_plug_office_equip,      ! Name
    office,                        ! Zone or ZoneList Name
    eqp_off_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t corridor_elevators_equip,    ! Name
    t corridor,                    ! Zone or ZoneList Name
    bldg_elevators,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    20370.0,                       ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.95,                          ! Fraction Lost
    ElevatorLift;                  ! End-Use Subcategory


ElectricEquipment,
    t n1 apartment_plug_tn1_equip, ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t n2 apartment_plug_tn2_equip, ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t ne apartment_plug_tne_equip, ! Name
    t ne apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t nw apartment_plug_tnw_equip, ! Name
    t nw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t s1 apartment_plug_ts1_equip, ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t s2 apartment_plug_ts2_equip, ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t se apartment_plug_tse_equip, ! Name
    t se apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    t sw apartment_plug_tsw_equip, ! Name
    t sw apartment,                ! Zone or ZoneList Name
    eqp_apt_sch,                   ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.67,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricLoadCenter:Transformer,
    transformer 1,                 ! Name
    always_on,                     ! Availability Schedule Name
    powerinfromgrid,               ! Transformer Usage
    ,                              ! Zone Name
    ,                              ! Radiative Fraction
    75000.0,                       ! Rated Capacity
    3,                             ! Phase
    aluminum,                      ! Conductor Material
    150.0,                         ! Full Load Temperature Rise
    0.1,                           ! Fraction of Eddy Current Losses
    nominalefficiency,             ! Performance Input Method
    ,                              ! Rated No Load Loss
    ,                              ! Rated Load Loss
    0.98,                          ! Nameplate Efficiency
    0.35,                          ! Per Unit Load for Nameplate Efficiency
    75.0,                          ! Reference Temperature for Nameplate Efficiency
    ,                              ! Per Unit Load for Maximum Efficiency
    yes,                           ! Consider Transformer Loss for Utility Cost
    wired_ltg_electricity,         ! Meter 1 Name
    wired_int_equip;               ! Meter 2 Name


EnergyManagementSystem:Actuator,
    boilercurve,                   ! Name
    central boiler efficiency curve,    ! Actuated Component Unique Name
    curve,                         ! Actuated Component Type
    curve result;                  ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    clgsetp_off_sch_actuator,      ! Name
    clgsetp_off_sch_yes_optimum,   ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    htgsetp_off_sch_actuator,      ! Name
    htgsetp_off_sch_yes_optimum,   ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    n_apartment_clgsetp_actuator,  ! Name
    n clgsetp_apt_sch,             ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    n_apartment_htgsetp_actuator,  ! Name
    n htgsetp_apt_sch,             ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    s_apartment_clgsetp_actuator,  ! Name
    s clgsetp_apt_sch,             ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:Actuator,
    s_apartment_htgsetp_actuator,  ! Name
    s htgsetp_apt_sch,             ! Actuated Component Unique Name
    schedule:compact,              ! Actuated Component Type
    schedule value;                ! Actuated Component Control Type


EnergyManagementSystem:GlobalVariable,
    boilertype,                    ! Erl Variable 1 Name
    caprated,                      ! Erl Variable 2 Name
    etrated,                       ! Erl Variable 3 Name
    plrx,                          ! Erl Variable 4 Name
    ecx,                           ! Erl Variable 5 Name
    skinlossrate;                  ! Erl Variable 6 Name


EnergyManagementSystem:GlobalVariable,
    wired_ltg;                     ! Erl Variable 1 Name


EnergyManagementSystem:OutputVariable,
    Wired_LTG,                     ! Name
    wired_ltg,                     ! EMS Variable Name
    summed,                        ! Type of Data in Variable
    zonetimestep,                  ! Update Frequency
    ,                              ! EMS Program or Subroutine Name
    j;                             ! Units


EnergyManagementSystem:Program,
    door_switch_enabled_thermostat_reset_program_n_apartments,    ! Name
    if (m_n1_apartment_sliding_door_ventilation_sensor > 0),    ! Program Line 1
    set n_apartment_clgsetp_actuator = 32.22,    ! Program Line 2
    set n_apartment_htgsetp_actuator = 12.78,    ! Program Line 3
    else,                          ! Program Line 4
    set n_apartment_clgsetp_actuator = null,    ! Program Line 5
    set n_apartment_htgsetp_actuator = null,    ! Program Line 6
    endif;                         ! Program Line 7


EnergyManagementSystem:Program,
    door_switch_enabled_thermostat_reset_program_s_apartments,    ! Name
    if (m_s1_apartment_sliding_door_ventilation_sensor > 0),    ! Program Line 1
    set s_apartment_clgsetp_actuator = 32.22,    ! Program Line 2
    set s_apartment_htgsetp_actuator = 12.78,    ! Program Line 3
    else,                          ! Program Line 4
    set s_apartment_clgsetp_actuator = null,    ! Program Line 5
    set s_apartment_htgsetp_actuator = null,    ! Program Line 6
    endif;                         ! Program Line 7


EnergyManagementSystem:Program,
    oa_based_optimum_start_ems_program,    ! Name
    if daylightsavings==0 && hour==7 && dayofweek>1 && dayofweek<7 && oat<23.9 && oat>1.7,    ! Program Line 1
    set clgsetp_off_sch_actuator = 29.4,    ! Program Line 2
    set htgsetp_off_sch_actuator = 15.6,    ! Program Line 3
    elseif daylightsavings==1 && hour==6 && dayofweek>1 && dayofweek<7 && oat<23.9 && oat>1.7,    ! Program Line 4
    set clgsetp_off_sch_actuator = 29.4,    ! Program Line 5
    set htgsetp_off_sch_actuator = 15.6,    ! Program Line 6
    else,                          ! Program Line 7
    set clgsetp_sch_actuator = null,    ! Program Line 8
    set htgsetp_sch_actuator = null,    ! Program Line 9
    endif;                         ! Program Line 10


EnergyManagementSystem:Program,
    setboilercurve,                ! Name
    if boilerplr >= plrx,          ! Program Line 1
    if boilertype == 1,            ! Program Line 2
    set boilercurve = 0.975 + 0.305*boilerplr - 0.527*(boilerplr^2) + 0.249*(boilerplr^3),    ! Program Line 3
    else,                          ! Program Line 4
    set boilercurve = 0.907 + 0.320*boilerplr - 0.420*(boilerplr^2) + 0.193*(boilerplr^3),    ! Program Line 5
    endif,                         ! Program Line 6
    else,                          ! Program Line 7
    if boilerplr == 0,             ! Program Line 8
    set boilercurve = null,        ! Program Line 9
    else,                          ! Program Line 10
    if boilerplr <0.05,            ! Program Line 11
    set boilercurve = (0.05/(0.05 + skinlossrate)) * (ecx/etrated),    ! Program Line 12
    else,                          ! Program Line 13
    set boilercurve = (boilerplr/(boilerplr + skinlossrate)) * (ecx/etrated),    ! Program Line 14
    endif,                         ! Program Line 15
    endif,                         ! Program Line 16
    endif;                         ! Program Line 17


EnergyManagementSystem:Program,
    setboilerpar,                  ! Name
    set caprated = 240193.31,      ! Program Line 1
    set etrated = 0.8,             ! Program Line 2
    set caprated = (caprated *3.412)/1000,    ! Program Line 3
    set skinlossrate = 0.02,       ! Program Line 4
    set boilertype = 1,            ! Program Line 5
    if boilertype == 1,            ! Program Line 6
    if caprated >10000,            ! Program Line 7
    set plrx = 0.2,                ! Program Line 8
    elseif caprated >5000,         ! Program Line 9
    set plrx = 0.25,               ! Program Line 10
    elseif caprated >1000,         ! Program Line 11
    set plrx = 0.33,               ! Program Line 12
    else,                          ! Program Line 13
    set boilertype = 2,            ! Program Line 14
    set plrx = 0.2,                ! Program Line 15
    endif,                         ! Program Line 16
    else,                          ! Program Line 17
    set plrx = 0.2,                ! Program Line 18
    endif,                         ! Program Line 19
    if boilertype == 1,            ! Program Line 20
    set curvex = 0.975 + 0.305 * plrx - 0.527 * (plrx^2) + 0.249 * (plrx^3),    ! Program Line 21
    else,                          ! Program Line 22
    set curvex = 0.907 + 0.320 * plrx - 0.420 * (plrx^2) + 0.193 * (plrx^3),    ! Program Line 23
    endif,                         ! Program Line 24
    set loadx = caprated * plrx,   ! Program Line 25
    set etx = curvex * etrated,    ! Program Line 26
    set inputex = loadx/etx,       ! Program Line 27
    set skinex = caprated * skinlossrate,    ! Program Line 28
    set ecx = (loadx + skinex)/inputex;    ! Program Line 29


EnergyManagementSystem:Program,
    transformer_load_prog,         ! Name
    set wired_ltg = facility_int_ltg*0.0015;    ! Program Line 1


EnergyManagementSystem:ProgramCallingManager,
    transformer_load_prog_manager, ! Name
    afterpredictorafterhvacmanagers,    ! EnergyPlus Model Calling Point
    transformer_load_prog;         ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    boilerparmanager,              ! Name
    beginnewenvironment,           ! EnergyPlus Model Calling Point
    setboilerpar;                  ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    boilercurvemanager,            ! Name
    insidehvacsystemiterationloop, ! EnergyPlus Model Calling Point
    setboilercurve;                ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    oa_based_optimum_start_ems_program manager,    ! Name
    begintimestepbeforepredictor,  ! EnergyPlus Model Calling Point
    oa_based_optimum_start_ems_program;    ! Program Name 1


EnergyManagementSystem:ProgramCallingManager,
    door_switch_enabled_thermostat_reset,    ! Name
    begintimestepbeforepredictor,  ! EnergyPlus Model Calling Point
    door_switch_enabled_thermostat_reset_program_n_apartments,    ! Program Name 1
    door_switch_enabled_thermostat_reset_program_s_apartments;    ! Program Name 2


EnergyManagementSystem:Sensor,
    boilerplr,                     ! Name
    central boiler,                ! Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;        ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    facility_int_ltg,              ! Name
    ,                              ! Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    m_n1_apartment_sliding_door_ventilation_sensor,    ! Name
    m n1 apartment,                ! Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    m_s1_apartment_sliding_door_ventilation_sensor,    ! Name
    m s1 apartment,                ! Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    oat,                           ! Name
    environment,                   ! Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;    ! Output:Variable or Output:Meter Name


EvaporativeFluidCooler:SingleSpeed,
    central tower,                 ! Name
    central tower inlet node,      ! Water Inlet Node Name
    central tower outlet node,     ! Water Outlet Node Name
    autosize,                      ! Design Air Flow Rate
    autosize,                      ! Design Air Flow Rate Fan Power
    0.002208,                      ! Design Spray Water Flow Rate
    ufactortimesareaanddesignwaterflowrate,    ! Performance Input Method
    ,                              ! Outdoor Air Inlet Node Name
    1.25,                          ! Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                              ! Standard Design Capacity
    autosize,                      ! Design Air Flow Rate U-factor Times Area Value
    autosize;                      ! Design Water Flow Rate


Exterior:Lights,
    facade lighting,               ! Name
    exterior_lgt_always_on,        ! Schedule Name
    10720.1,                       ! Design Level
    astronomicalclock,             ! Control Option
    General;                       ! End-Use Subcategory


Fan:OnOff,
    airloop f2 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f2 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f2 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f3 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f3 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f4 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f4 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f6 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f6 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f7 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f7 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f8 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f8 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 n1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 n1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 n2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 n2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 ne supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 ne supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 nw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 nw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 s1 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 s1 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 s2 supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 s2 supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 se supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 se supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop f9 sw supply fan,      ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop f9 sw supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop g n1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g n1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g n2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g n2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g ne supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g ne supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g nw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g nw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g s1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g s1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g s2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g s2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop g sw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop g sw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m n1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m n1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m n2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m n2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m ne supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m ne supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m nw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m nw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m s1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m s1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m s2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m s2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m se supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m se supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop m sw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop m sw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop office supply fan,     ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    office mixed air outlet,       ! Air Inlet Node Name
    airloop office supply fan outlet;    ! Air Outlet Node Name


Fan:OnOff,
    airloop t n1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t n1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t n2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t n2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t ne supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t ne apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t ne supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t nw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t nw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t nw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t s1 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s1 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t s1 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t s2 supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s2 apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t s2 supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t se supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t se apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t se supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    airloop t sw supply fan,       ! Name
    all on,                        ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t sw apartment mixed air outlet,    ! Air Inlet Node Name
    airloop t sw supply fan outlet;! Air Outlet Node Name


Fan:OnOff,
    f2 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f2 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f2 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 ne apartment erv outlet node,    ! Air Inlet Node Name
    f2 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 nw apartment erv outlet node,    ! Air Inlet Node Name
    f2 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f2 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f2 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 se apartment erv outlet node,    ! Air Inlet Node Name
    f2 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f2 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f2 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f2 sw apartment erv outlet node,    ! Air Inlet Node Name
    f2 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f3 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f3 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 ne apartment erv outlet node,    ! Air Inlet Node Name
    f3 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 nw apartment erv outlet node,    ! Air Inlet Node Name
    f3 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f3 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f3 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 se apartment erv outlet node,    ! Air Inlet Node Name
    f3 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f3 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f3 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f3 sw apartment erv outlet node,    ! Air Inlet Node Name
    f3 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f4 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f4 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 ne apartment erv outlet node,    ! Air Inlet Node Name
    f4 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 nw apartment erv outlet node,    ! Air Inlet Node Name
    f4 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f4 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f4 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 se apartment erv outlet node,    ! Air Inlet Node Name
    f4 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f4 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f4 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f4 sw apartment erv outlet node,    ! Air Inlet Node Name
    f4 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f6 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f6 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 ne apartment erv outlet node,    ! Air Inlet Node Name
    f6 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 nw apartment erv outlet node,    ! Air Inlet Node Name
    f6 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f6 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f6 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 se apartment erv outlet node,    ! Air Inlet Node Name
    f6 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f6 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f6 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f6 sw apartment erv outlet node,    ! Air Inlet Node Name
    f6 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f7 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f7 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 ne apartment erv outlet node,    ! Air Inlet Node Name
    f7 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 nw apartment erv outlet node,    ! Air Inlet Node Name
    f7 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f7 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f7 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 se apartment erv outlet node,    ! Air Inlet Node Name
    f7 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f7 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f7 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f7 sw apartment erv outlet node,    ! Air Inlet Node Name
    f7 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f8 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f8 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 ne apartment erv outlet node,    ! Air Inlet Node Name
    f8 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 nw apartment erv outlet node,    ! Air Inlet Node Name
    f8 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f8 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f8 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 se apartment erv outlet node,    ! Air Inlet Node Name
    f8 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f8 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f8 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f8 sw apartment erv outlet node,    ! Air Inlet Node Name
    f8 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 n1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 n1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n1 apartment erv outlet node,    ! Air Inlet Node Name
    f9 n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 n2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 n2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 n2 apartment erv outlet node,    ! Air Inlet Node Name
    f9 n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 ne apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 ne apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 ne apartment erv outlet node,    ! Air Inlet Node Name
    f9 ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 nw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 nw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 nw apartment erv outlet node,    ! Air Inlet Node Name
    f9 nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 s1 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 s1 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s1 apartment erv outlet node,    ! Air Inlet Node Name
    f9 s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 s2 apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 s2 apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 s2 apartment erv outlet node,    ! Air Inlet Node Name
    f9 s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 se apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 se apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 se apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 se apartment erv outlet node,    ! Air Inlet Node Name
    f9 se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 sw apartment erv exh fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    f9 sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    f9 sw apartment erv sup fan,   ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    f9 sw apartment erv outlet node,    ! Air Inlet Node Name
    f9 sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g n1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    g n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g n1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n1 apartment erv outlet node,! Air Inlet Node Name
    g n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g n2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    g n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g n2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g n2 apartment erv outlet node,! Air Inlet Node Name
    g n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g ne apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    g ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g ne apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g ne apartment erv outlet node,! Air Inlet Node Name
    g ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g nw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    g nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g nw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g nw apartment erv outlet node,! Air Inlet Node Name
    g nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g s1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    g s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g s1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s1 apartment erv outlet node,! Air Inlet Node Name
    g s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g s2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    g s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g s2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g s2 apartment erv outlet node,! Air Inlet Node Name
    g s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g sw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    g sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    g sw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    g sw apartment erv outlet node,! Air Inlet Node Name
    g sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m n1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    m n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m n1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n1 apartment erv outlet node,! Air Inlet Node Name
    m n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m n2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    m n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m n2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m n2 apartment erv outlet node,! Air Inlet Node Name
    m n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m ne apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    m ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m ne apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m ne apartment erv outlet node,! Air Inlet Node Name
    m ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m nw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    m nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m nw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m nw apartment erv outlet node,! Air Inlet Node Name
    m nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m s1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    m s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m s1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s1 apartment erv outlet node,! Air Inlet Node Name
    m s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m s2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    m s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m s2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m s2 apartment erv outlet node,! Air Inlet Node Name
    m s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m se apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m se apartment erv secondary outlet node,    ! Air Inlet Node Name
    m se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m se apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m se apartment erv outlet node,! Air Inlet Node Name
    m se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m sw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    m sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    m sw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    m sw apartment erv outlet node,! Air Inlet Node Name
    m sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t n1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    t n1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t n1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n1 apartment erv outlet node,! Air Inlet Node Name
    t n1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t n2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    t n2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t n2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t n2 apartment erv outlet node,! Air Inlet Node Name
    t n2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t ne apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t ne apartment erv secondary outlet node,    ! Air Inlet Node Name
    t ne apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t ne apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t ne apartment erv outlet node,! Air Inlet Node Name
    t ne apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t nw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    233.6875,                      ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t nw apartment erv secondary outlet node,    ! Air Inlet Node Name
    t nw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t nw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    233.6875,                      ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t nw apartment erv outlet node,! Air Inlet Node Name
    t nw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t s1 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s1 apartment erv secondary outlet node,    ! Air Inlet Node Name
    t s1 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t s1 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s1 apartment erv outlet node,! Air Inlet Node Name
    t s1 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t s2 apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s2 apartment erv secondary outlet node,    ! Air Inlet Node Name
    t s2 apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t s2 apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t s2 apartment erv outlet node,! Air Inlet Node Name
    t s2 apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t se apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t se apartment erv secondary outlet node,    ! Air Inlet Node Name
    t se apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t se apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    270.64755,                     ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t se apartment erv outlet node,! Air Inlet Node Name
    t se apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t sw apartment erv exh fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    233.6875,                      ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t sw apartment erv secondary outlet node,    ! Air Inlet Node Name
    t sw apartment erv exh fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    t sw apartment erv sup fan,    ! Name
    all on,                        ! Availability Schedule Name
    0.303158,                      ! Fan Total Efficiency
    233.6875,                      ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.48,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    t sw apartment erv outlet node,! Air Inlet Node Name
    t sw apartment erv sup fan outlet node,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


FenestrationSurface:Detailed,
    entrance door,                 ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    g ewall c,                     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.0508,                        ! Vertex 1 Y-coordinate
    2.1335,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.0508,                        ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.6255,                        ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.6255,                        ! Vertex 4 Y-coordinate
    2.1335;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f2window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f2 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f3window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f3 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f4window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f4 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f6window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f6 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f7window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f7 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 swall s2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window13,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 wwall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    1.2953,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    1.2953,                        ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.381,                         ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.381,                         ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window14,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 ewall c,                    ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    46.3273,                       ! Vertex 1 X-coordinate
    0.381,                         ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    46.3273,                       ! Vertex 2 X-coordinate
    0.381,                         ! Vertex 2 Y-coordinate
    0.954,                         ! Vertex 2 Z-coordinate
    46.3273,                       ! Vertex 3 X-coordinate
    1.2953,                        ! Vertex 3 Y-coordinate
    0.954,                         ! Vertex 3 Z-coordinate
    46.3273,                       ! Vertex 4 X-coordinate
    1.2953,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window2,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 wwall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window3,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 swall swa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window4,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 nwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window5,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 nwall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window6,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 wwall nwa,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    6.5,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    6.5,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.785679133858268,             ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.785679133858268,             ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window7,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 ewall nea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window8,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 ewall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    11.5818,                       ! Vertex 1 X-coordinate
    1.1,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    11.5818,                       ! Vertex 2 X-coordinate
    1.1,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    11.5818,                       ! Vertex 3 X-coordinate
    6.81432086614173,              ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    11.5818,                       ! Vertex 4 X-coordinate
    6.81432086614173,              ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f8window9,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f8 nwall n1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window1,                     ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f9 swall sea,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window10,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f9 nwall n2a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.5,                          ! Vertex 1 X-coordinate
    7.6196,                        ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    10.5,                          ! Vertex 2 X-coordinate
    7.6196,                        ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    1.81422244094488,              ! Vertex 3 X-coordinate
    7.6196,                        ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    1.81422244094488,              ! Vertex 4 X-coordinate
    7.6196,                        ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window11,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f9 swall s1a,                  ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.4476,                        ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1731,                        ! Vertex 1 Z-coordinate
    1.4476,                        ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9539,                        ! Vertex 2 Z-coordinate
    10.133380019685,               ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9539,                        ! Vertex 3 Z-coordinate
    10.133380019685,               ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1731;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    f9window12,                    ! Name
    window,                        ! Surface Type
    reswindow_u__shgc_0.4,         ! Construction Name
    f9 swall s2a,                  ! Building Surface Name
