OutdoorAir:Node,
    g ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g ne apartment outside air node;    ! Name


OutdoorAir:Node,
    g nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g nw apartment outside air node;    ! Name


OutdoorAir:Node,
    g s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    g s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    g sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    g sw apartment outside air node;    ! Name


OutdoorAir:Node,
    m n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    m n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    m ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m ne apartment outside air node;    ! Name


OutdoorAir:Node,
    m nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m nw apartment outside air node;    ! Name


OutdoorAir:Node,
    m s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    m s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    m se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m se apartment outside air node;    ! Name


OutdoorAir:Node,
    m sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    m sw apartment outside air node;    ! Name


OutdoorAir:Node,
    office outside air inlet;      ! Name


OutdoorAir:Node,
    t n1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t n1 apartment outside air node;    ! Name


OutdoorAir:Node,
    t n2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t n2 apartment outside air node;    ! Name


OutdoorAir:Node,
    t ne apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t ne apartment outside air node;    ! Name


OutdoorAir:Node,
    t nw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t nw apartment outside air node;    ! Name


OutdoorAir:Node,
    t s1 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t s1 apartment outside air node;    ! Name


OutdoorAir:Node,
    t s2 apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t s2 apartment outside air node;    ! Name


OutdoorAir:Node,
    t se apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t se apartment outside air node;    ! Name


OutdoorAir:Node,
    t sw apartment outside air inlet;    ! Name


OutdoorAir:Node,
    t sw apartment outside air node;    ! Name


Output:Meter:MeterFileOnly,
    electricity:facility,          ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    electricitynet:facility,       ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    gas:facility,                  ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    interiorequipment:electricity, ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    interiorlights:electricity,    ! Key Name
    hourly;                        ! Reporting Frequency


Output:Table:Monthly,
    nameholdermonthlysummary climatezone 5a,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codeamendment noneamend,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codename ashrae901,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codeyear 2013,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary prototypename apartmenthighrise,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary representcity usa_ny_buffalo,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary state national,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary taskpurpose progressindicator,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary taskscope national,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:SummaryReports,
    allsummaryandmonthly;          ! Report 1 Name


Output:VariableDictionary,
    idf;                           ! Key Field


OutputControl:ReportingTolerances,
    0.556,                         ! Tolerance for Time Heating Setpoint Not Met
    0.556;                         ! Tolerance for Time Cooling Setpoint Not Met


OutputControl:Table:Style,
    commaandhtml;                  ! Column Separator


People,
    f2 n1 apartment people,        ! Name
    f2 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 n2 apartment people,        ! Name
    f2 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 ne apartment people,        ! Name
    f2 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 nw apartment people,        ! Name
    f2 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 s1 apartment people,        ! Name
    f2 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 s2 apartment people,        ! Name
    f2 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 se apartment people,        ! Name
    f2 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f2 sw apartment people,        ! Name
    f2 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 n1 apartment people,        ! Name
    f3 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 n2 apartment people,        ! Name
    f3 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 ne apartment people,        ! Name
    f3 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 nw apartment people,        ! Name
    f3 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 s1 apartment people,        ! Name
    f3 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 s2 apartment people,        ! Name
    f3 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 se apartment people,        ! Name
    f3 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f3 sw apartment people,        ! Name
    f3 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 n1 apartment people,        ! Name
    f4 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 n2 apartment people,        ! Name
    f4 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 ne apartment people,        ! Name
    f4 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 nw apartment people,        ! Name
    f4 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 s1 apartment people,        ! Name
    f4 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 s2 apartment people,        ! Name
    f4 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 se apartment people,        ! Name
    f4 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f4 sw apartment people,        ! Name
    f4 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 n1 apartment people,        ! Name
    f6 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 n2 apartment people,        ! Name
    f6 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 ne apartment people,        ! Name
    f6 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 nw apartment people,        ! Name
    f6 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 s1 apartment people,        ! Name
    f6 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 s2 apartment people,        ! Name
    f6 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 se apartment people,        ! Name
    f6 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f6 sw apartment people,        ! Name
    f6 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 n1 apartment people,        ! Name
    f7 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 n2 apartment people,        ! Name
    f7 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 ne apartment people,        ! Name
    f7 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 nw apartment people,        ! Name
    f7 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 s1 apartment people,        ! Name
    f7 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 s2 apartment people,        ! Name
    f7 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 se apartment people,        ! Name
    f7 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f7 sw apartment people,        ! Name
    f7 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 n1 apartment people,        ! Name
    f8 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 n2 apartment people,        ! Name
    f8 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 ne apartment people,        ! Name
    f8 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 nw apartment people,        ! Name
    f8 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 s1 apartment people,        ! Name
    f8 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 s2 apartment people,        ! Name
    f8 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 se apartment people,        ! Name
    f8 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f8 sw apartment people,        ! Name
    f8 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 n1 apartment people,        ! Name
    f9 n1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 n2 apartment people,        ! Name
    f9 n2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 ne apartment people,        ! Name
    f9 ne apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 nw apartment people,        ! Name
    f9 nw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 s1 apartment people,        ! Name
    f9 s1 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 s2 apartment people,        ! Name
    f9 s2 apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 se apartment people,        ! Name
    f9 se apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    f9 sw apartment people,        ! Name
    f9 sw apartment,               ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g n1 apartment people,         ! Name
    g n1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g n2 apartment people,         ! Name
    g n2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g ne apartment people,         ! Name
    g ne apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g nw apartment people,         ! Name
    g nw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g s1 apartment people,         ! Name
    g s1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g s2 apartment people,         ! Name
    g s2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    g sw apartment people,         ! Name
    g sw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.5,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m n1 apartment people,         ! Name
    m n1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m n2 apartment people,         ! Name
    m n2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m ne apartment people,         ! Name
    m ne apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m nw apartment people,         ! Name
    m nw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m s1 apartment people,         ! Name
    m s1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m s2 apartment people,         ! Name
    m s2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m se apartment people,         ! Name
    m se apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    m sw apartment people,         ! Name
    m sw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    office people,                 ! Name
    office,                        ! Zone or ZoneList Name
    occ_off_w_sb_sch,              ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    1.0,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t n1 apartment people,         ! Name
    t n1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t n2 apartment people,         ! Name
    t n2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t ne apartment people,         ! Name
    t ne apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t nw apartment people,         ! Name
    t nw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t s1 apartment people,         ! Name
    t s1 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t s2 apartment people,         ! Name
    t s2 apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t se apartment people,         ! Name
    t se apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


People,
    t sw apartment people,         ! Name
    t sw apartment,                ! Zone or ZoneList Name
    occ_apt_sch,                   ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    2.5,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity schedule;             ! Activity Level Schedule Name


Pipe:Adiabatic,
    plant demand inlet pipe,       ! Name
    plant demand inlet node,       ! Inlet Node Name
    plant demand entrance pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    plant demand outlet pipe,      ! Name
    plant demand exit pipe inlet node,    ! Inlet Node Name
    plant demand outlet node;      ! Outlet Node Name


Pipe:Adiabatic,
    plant demand side bypass,      ! Name
    cond demand bypass inlet node, ! Inlet Node Name
    cond demand bypass outlet node;! Outlet Node Name


Pipe:Adiabatic,
    plant supply outlet,           ! Name
    plant supply exit pipe inlet node,    ! Inlet Node Name
    plant supply outlet node;      ! Outlet Node Name


Pipe:Adiabatic,
    plant supply side bypass,      ! Name
    plant supply bypass inlet node,! Inlet Node Name
    plant supply bypass outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 demand bypass pipe,    ! Name
    shwsys1 demand bypass pipe inlet node,    ! Inlet Node Name
    shwsys1 demand bypass pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 demand inlet pipe,     ! Name
    shwsys1 demand inlet node,     ! Inlet Node Name
    shwsys1 demand inlet pipe-shwsys1 demand mixer;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 demand outlet pipe,    ! Name
    shwsys1 demand mixer-shwsys1 demand outlet pipe,    ! Inlet Node Name
    shwsys1 demand outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 supply equipment bypass pipe,    ! Name
    shwsys1 supply equip bypass inlet node,    ! Inlet Node Name
    shwsys1 supply equip bypass outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 supply outlet pipe,    ! Name
    shwsys1 supply mixer-shwsys1 supply outlet pipe,    ! Inlet Node Name
    shwsys1 supply outlet node;    ! Outlet Node Name


PlantEquipmentList,
    shwsys1 equipment list,        ! Name
    waterheater:mixed,             ! Equipment 1 Object Type
    shwsys1 water heater;          ! Equipment 1 Name


PlantEquipmentList,
    wshpplant cooling equipment,   ! Name
    evaporativefluidcooler:singlespeed,    ! Equipment 1 Object Type
    central tower;                 ! Equipment 1 Name


PlantEquipmentList,
    wshpplant heating equipment,   ! Name
    boiler:hotwater,               ! Equipment 1 Object Type
    central boiler;                ! Equipment 1 Name


PlantEquipmentOperation:CoolingLoad,
    wshpplant cool operation scheme,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    wshpplant cooling equipment;   ! Range 1 Equipment List Name


PlantEquipmentOperation:HeatingLoad,
    shwsys1 operation scheme,      ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    shwsys1 equipment list;        ! Range 1 Equipment List Name


PlantEquipmentOperation:HeatingLoad,
    wshpplant heat operation scheme,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    wshpplant heating equipment;   ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    plant loop operation,          ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    wshpplant heat operation scheme,    ! Control Scheme 1 Name
    all on,                        ! Control Scheme 1 Schedule Name
    plantequipmentoperation:coolingload,    ! Control Scheme 2 Object Type
    wshpplant cool operation scheme,    ! Control Scheme 2 Name
    all on;                        ! Control Scheme 2 Schedule Name


PlantEquipmentOperationSchemes,
    shwsys1 loop operation scheme list,    ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    shwsys1 operation scheme,      ! Control Scheme 1 Name
    plantonsched;                  ! Control Scheme 1 Schedule Name


PlantLoop,
    shwsys1,                       ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    shwsys1 loop operation scheme list,    ! Plant Equipment Operation Scheme Name
    shwsys1 supply outlet node,    ! Loop Temperature Setpoint Node Name
    60.0,                          ! Maximum Loop Temperature
    10.0,                          ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autosize,                      ! Plant Loop Volume
    shwsys1 supply inlet node,     ! Plant Side Inlet Node Name
    shwsys1 supply outlet node,    ! Plant Side Outlet Node Name
    shwsys1 supply branches,       ! Plant Side Branch List Name
    shwsys1 supply connectors,     ! Plant Side Connector List Name
    shwsys1 demand inlet node,     ! Demand Side Inlet Node Name
    shwsys1 demand outlet node,    ! Demand Side Outlet Node Name
    shwsys1 demand branches,       ! Demand Side Branch List Name
    shwsys1 demand connectors,     ! Demand Side Connector List Name
    optimal;                       ! Load Distribution Scheme


PlantLoop,
    single water plant loop,       ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    plant loop operation,          ! Plant Equipment Operation Scheme Name
    plant supply outlet node,      ! Loop Temperature Setpoint Node Name
    35.0,                          ! Maximum Loop Temperature
    10.0,                          ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autocalculate,                 ! Plant Loop Volume
    plant supply inlet node,       ! Plant Side Inlet Node Name
    plant supply outlet node,      ! Plant Side Outlet Node Name
    plant supply side branches,    ! Plant Side Branch List Name
    plant supply side connectors,  ! Plant Side Connector List Name
    plant demand inlet node,       ! Demand Side Inlet Node Name
    plant demand outlet node,      ! Demand Side Outlet Node Name
    plant demand side branches,    ! Demand Side Branch List Name
    plant demand side connectors,  ! Demand Side Connector List Name
    sequentialload,                ! Load Distribution Scheme
    ,                              ! Availability Manager List Name
    dualsetpointdeadband;          ! Plant Loop Demand Calculation Scheme


Pump:ConstantSpeed,
    plant circ pump,               ! Name
    plant supply inlet node,       ! Inlet Node Name
    plant pump outlet node,        ! Outlet Node Name
    autosize,                      ! Design Flow Rate
    179045.1073,                   ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.9,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    intermittent;                  ! Pump Control Type


Pump:ConstantSpeed,
    shwsys1 pump,                  ! Name
    shwsys1 supply inlet node,     ! Inlet Node Name
    shwsys1 pump-shwsys1 water heaternodeviaconnector,    ! Outlet Node Name
    autosize,                      ! Design Flow Rate
    29891.0,                       ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.3,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    intermittent;                  ! Pump Control Type


RunPeriod,
    ,                              ! Name
    5,                             ! Begin Month
    1,                             ! Begin Day of Month
    ,                              ! Begin Year
    5,                             ! End Month
    2,                             ! End Day of Month
    ,                              ! End Year
    sunday,                        ! Day of Week for Start Day
    no,                            ! Use Weather File Holidays and Special Days
    no,                            ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


RunPeriodControl:DaylightSavingTime,
    2nd sunday in march,           ! Start Date
    1st sunday in november;        ! End Date


RunPeriodControl:SpecialDays,
    christmas,                     ! Name
    december 25,                   ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    columbus day,                  ! Name
    2nd monday in october,         ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    independence day,              ! Name
    july 4,                        ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    labor day,                     ! Name
    1st monday in september,       ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    memorial day,                  ! Name
    last monday in may,            ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    mlk day,                       ! Name
    3rd monday in january,         ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    new years day,                 ! Name
    january 1,                     ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    presidents day,                ! Name
    3rd monday in february,        ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    thanksgiving,                  ! Name
    4th thursday in november,      ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    veterans day,                  ! Name
    november 11,                   ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


Schedule:Compact,
    activity schedule,             ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    95;                            ! Field 4


Schedule:Compact,
    all off,                       ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    all on,                        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    allon_except_dd,               ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    0,                             ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    0,                             ! Field 7
    for: allotherdays,             ! Field 8
    until: 24:00,                  ! Field 9
    1;                             ! Field 10


Schedule:Compact,
    always_on,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    ambient temp schedule,         ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    22.0;                          ! Field 4


Schedule:Compact,
    apt_dhw_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 1:00,                   ! Field 3
    0.08,                          ! Field 4
    until: 2:00,                   ! Field 5
    0.04,                          ! Field 6
    until: 3:00,                   ! Field 7
    0.01,                          ! Field 8
    until: 4:00,                   ! Field 9
    0.01,                          ! Field 10
    until: 5:00,                   ! Field 11
    0.04,                          ! Field 12
    until: 6:00,                   ! Field 13
    0.27,                          ! Field 14
    until: 7:00,                   ! Field 15
    0.94,                          ! Field 16
    until: 8:00,                   ! Field 17
    1.00,                          ! Field 18
    until: 9:00,                   ! Field 19
    0.96,                          ! Field 20
    until: 10:00,                  ! Field 21
    0.84,                          ! Field 22
    until: 11:00,                  ! Field 23
    0.76,                          ! Field 24
    until: 12:00,                  ! Field 25
    0.61,                          ! Field 26
    until: 13:00,                  ! Field 27
    0.53,                          ! Field 28
    until: 14:00,                  ! Field 29
    0.47,                          ! Field 30
    until: 15:00,                  ! Field 31
    0.41,                          ! Field 32
    until: 16:00,                  ! Field 33
    0.47,                          ! Field 34
    until: 17:00,                  ! Field 35
    0.55,                          ! Field 36
    until: 18:00,                  ! Field 37
    0.73,                          ! Field 38
    until: 19:00,                  ! Field 39
    0.86,                          ! Field 40
    until: 20:00,                  ! Field 41
    0.82,                          ! Field 42
    until: 21:00,                  ! Field 43
    0.75,                          ! Field 44
    until: 22:00,                  ! Field 45
    0.61,                          ! Field 46
    until: 23:00,                  ! Field 47
    0.53,                          ! Field 48
    until: 24:00,                  ! Field 49
    0.29;                          ! Field 50


Schedule:Compact,
    bldg_elevators,                ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    0.05,                          ! Field 4
    for: summerdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    0.5,                           ! Field 7
    for: allotherdays,             ! Field 8
    until: 04:00,                  ! Field 9
    0.05,                          ! Field 10
    until: 05:00,                  ! Field 11
    0.10,                          ! Field 12
    until: 06:00,                  ! Field 13
    0.20,                          ! Field 14
    until: 07:00,                  ! Field 15
    0.40,                          ! Field 16
    until: 09:00,                  ! Field 17
    0.50,                          ! Field 18
    until: 10:00,                  ! Field 19
    0.35,                          ! Field 20
    until: 16:00,                  ! Field 21
    0.15,                          ! Field 22
    until: 17:00,                  ! Field 23
    0.35,                          ! Field 24
    until: 19:00,                  ! Field 25
    0.50,                          ! Field 26
    until: 21:00,                  ! Field 27
    0.40,                          ! Field 28
    until: 22:00,                  ! Field 29
    0.30,                          ! Field 30
    until: 23:00,                  ! Field 31
    0.20,                          ! Field 32
    until: 24:00,                  ! Field 33
    0.10;                          ! Field 34


Schedule:Compact,
    clgsetp_apt_sch,               ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    24.4;                          ! Field 4


Schedule:Compact,
    clgsetp_design_off_sch,        ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    23.9;                          ! Field 4


Schedule:Compact,
    clgsetp_off_sch_no_optimum,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    29.4,                          ! Field 4
    until: 8:00,                   ! Field 5
    26.7,                          ! Field 6
    until:17:00,                   ! Field 7
    23.9,                          ! Field 8
    until: 18:00,                  ! Field 9
    26.7,                          ! Field 10
    until: 24:00,                  ! Field 11
    29.4,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    29.4,                          ! Field 15
    until: 8:00,                   ! Field 16
    23.9,                          ! Field 17
    until:17:00,                   ! Field 18
    23.9,                          ! Field 19
    until: 18:00,                  ! Field 20
    26.7,                          ! Field 21
    until: 24:00,                  ! Field 22
    29.4,                          ! Field 23
    for: allotherdays,             ! Field 24
    until: 24:00,                  ! Field 25
    29.4;                          ! Field 26


Schedule:Compact,
    clgsetp_off_sch_no_setback,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    29.4,                          ! Field 4
    until: 8:00,                   ! Field 5
    26.7,                          ! Field 6
    until:17:00,                   ! Field 7
    23.9,                          ! Field 8
    until: 18:00,                  ! Field 9
    26.7,                          ! Field 10
    until: 24:00,                  ! Field 11
    29.4,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    23.9,                          ! Field 15
    until: 8:00,                   ! Field 16
    23.9,                          ! Field 17
    until:17:00,                   ! Field 18
    23.9,                          ! Field 19
    until: 18:00,                  ! Field 20
    23.9,                          ! Field 21
    until: 24:00,                  ! Field 22
    23.9,                          ! Field 23
    for: allotherdays,             ! Field 24
    until: 24:00,                  ! Field 25
    23.9;                          ! Field 26


Schedule:Compact,
    clgsetp_off_sch_yes_optimum,   ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    29.4,                          ! Field 4
    until: 8:00,                   ! Field 5
    26.7,                          ! Field 6
    until:17:00,                   ! Field 7
    23.9,                          ! Field 8
    until: 18:00,                  ! Field 9
    26.7,                          ! Field 10
    until: 24:00,                  ! Field 11
    29.4,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    29.4,                          ! Field 15
    until: 8:00,                   ! Field 16
    27.8,                          ! Field 17
    until: 9:00,                   ! Field 18
    25.6,                          ! Field 19
    until: 17:00,                  ! Field 20
    23.9,                          ! Field 21
    until: 18:00,                  ! Field 22
    26.7,                          ! Field 23
    until: 24:00,                  ! Field 24
    29.4,                          ! Field 25
    for: allotherdays,             ! Field 26
    until: 24:00,                  ! Field 27
    29.4;                          ! Field 28


Schedule:Compact,
    clgsetp_off_sch_yes_optimum_original,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    29.4,                          ! Field 4
    until: 8:00,                   ! Field 5
    26.7,                          ! Field 6
    until:17:00,                   ! Field 7
    23.9,                          ! Field 8
    until: 18:00,                  ! Field 9
    26.7,                          ! Field 10
    until: 24:00,                  ! Field 11
    29.4,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    29.4,                          ! Field 15
    until: 8:00,                   ! Field 16
    27.8,                          ! Field 17
    until: 9:00,                   ! Field 18
    25.6,                          ! Field 19
    until: 17:00,                  ! Field 20
    23.9,                          ! Field 21
    until: 18:00,                  ! Field 22
    26.7,                          ! Field 23
    until: 24:00,                  ! Field 24
    29.4,                          ! Field 25
    for: allotherdays,             ! Field 26
    until: 24:00,                  ! Field 27
    29.4;                          ! Field 28


Schedule:Compact,
    clgsetp_off_sch_yes_optimum_w_sb,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    29.4,                          ! Field 4
    until: 02:00,                  ! Field 5
    29.4,                          ! Field 6
    until: 03:00,                  ! Field 7
    29.4,                          ! Field 8
    until: 04:00,                  ! Field 9
    29.4,                          ! Field 10
    until: 05:00,                  ! Field 11
    29.4,                          ! Field 12
    until: 06:00,                  ! Field 13
    29.4,                          ! Field 14
    until: 07:00,                  ! Field 15
    29.4,                          ! Field 16
    until: 08:00,                  ! Field 17
    27.8,                          ! Field 18
    until: 09:00,                  ! Field 19
    25.6,                          ! Field 20
    until: 10:00,                  ! Field 21
    23.9,                          ! Field 22
    until: 11:00,                  ! Field 23
    23.9,                          ! Field 24
    until: 12:00,                  ! Field 25
    23.9,                          ! Field 26
    until: 13:00,                  ! Field 27
    24.4555555555556,              ! Field 28
    until: 14:00,                  ! Field 29
    23.9,                          ! Field 30
    until: 15:00,                  ! Field 31
    24.4555555555556,              ! Field 32
    until: 16:00,                  ! Field 33
    23.9,                          ! Field 34
    until: 17:00,                  ! Field 35
    23.9,                          ! Field 36
    until: 18:00,                  ! Field 37
    26.7,                          ! Field 38
    until: 19:00,                  ! Field 39
    29.4,                          ! Field 40
    until: 20:00,                  ! Field 41
    29.4,                          ! Field 42
    until: 21:00,                  ! Field 43
    29.4,                          ! Field 44
    until: 22:00,                  ! Field 45
    29.4,                          ! Field 46
    until: 23:00,                  ! Field 47
    29.4,                          ! Field 48
    until: 24:00,                  ! Field 49
    29.4,                          ! Field 50
    for: winterdesignday summerdesignday,    ! Field 51
    until: 7:00,                   ! Field 52
    29.4,                          ! Field 53
    until: 8:00,                   ! Field 54
    26.7,                          ! Field 55
    until:17:00,                   ! Field 56
    23.9,                          ! Field 57
    until: 18:00,                  ! Field 58
    26.7,                          ! Field 59
    until: 24:00,                  ! Field 60
    29.4,                          ! Field 61
    for: allotherdays,             ! Field 62
    until: 24:00,                  ! Field 63
    29.4;                          ! Field 64


Schedule:Compact,
    compact hvac-always 0,         ! Name
    compact hvac any number,       ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0;                             ! Field 4


Schedule:Compact,
    compact hvac-always 1,         ! Name
    compact hvac any number,       ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    compact hvac-always 4,         ! Name
    compact hvac any number,       ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    4;                             ! Field 4


Schedule:Compact,
    elev_light_fan_sch_24_7,       ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    elev_light_fan_sch_add_df,     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    0.05,                          ! Field 4
    for: summerdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    0.5,                           ! Field 7
    for: allotherdays,             ! Field 8
    until: 04:00,                  ! Field 9
    0.05,                          ! Field 10
    until: 05:00,                  ! Field 11
    0.10,                          ! Field 12
    until: 06:00,                  ! Field 13
    0.20,                          ! Field 14
    until: 07:00,                  ! Field 15
    0.40,                          ! Field 16
    until: 09:00,                  ! Field 17
    0.50,                          ! Field 18
    until: 10:00,                  ! Field 19
    0.35,                          ! Field 20
    until: 16:00,                  ! Field 21
    0.15,                          ! Field 22
    until: 17:00,                  ! Field 23
    0.35,                          ! Field 24
    until: 19:00,                  ! Field 25
    0.50,                          ! Field 26
    until: 21:00,                  ! Field 27
    0.40,                          ! Field 28
    until: 22:00,                  ! Field 29
    0.30,                          ! Field 30
    until: 23:00,                  ! Field 31
    0.20,                          ! Field 32
    until: 24:00,                  ! Field 33
    0.10;                          ! Field 34


Schedule:Compact,
    eqp_apt_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 1:00,                   ! Field 3
    0.45,                          ! Field 4
    until: 2:00,                   ! Field 5
    0.41,                          ! Field 6
    until: 3:00,                   ! Field 7
    0.39,                          ! Field 8
    until: 5:00,                   ! Field 9
    0.38,                          ! Field 10
    until: 6:00,                   ! Field 11
    0.43,                          ! Field 12
    until: 7:00,                   ! Field 13
    0.54,                          ! Field 14
    until: 8:00,                   ! Field 15
    0.65,                          ! Field 16
    until: 9:00,                   ! Field 17
    0.66,                          ! Field 18
    until: 10:00,                  ! Field 19
    0.67,                          ! Field 20
    until: 11:00,                  ! Field 21
    0.69,                          ! Field 22
    until: 12:00,                  ! Field 23
    0.70,                          ! Field 24
    until: 13:00,                  ! Field 25
    0.69,                          ! Field 26
    until: 14:00,                  ! Field 27
    0.66,                          ! Field 28
    until: 15:00,                  ! Field 29
    0.65,                          ! Field 30
    until: 16:00,                  ! Field 31
    0.68,                          ! Field 32
    until: 17:00,                  ! Field 33
    0.80,                          ! Field 34
    until: 19:00,                  ! Field 35
    1.0,                           ! Field 36
    until: 20:00,                  ! Field 37
    0.93,                          ! Field 38
    until: 21:00,                  ! Field 39
    0.89,                          ! Field 40
    until: 22:00,                  ! Field 41
    0.85,                          ! Field 42
    until: 23:00,                  ! Field 43
    0.71,                          ! Field 44
    until: 24:00,                  ! Field 45
    0.58;                          ! Field 46


Schedule:Compact,
    eqp_off_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 7:00,                   ! Field 3
    0.218625,                      ! Field 4
    until: 8:00,                   ! Field 5
    0.33125,                       ! Field 6
    until: 12:00,                  ! Field 7
    0.92575,                       ! Field 8
    until: 13:00,                  ! Field 9
    0.870205,                      ! Field 10
    until: 17:00,                  ! Field 11
    0.92575,                       ! Field 12
    until: 18:00,                  ! Field 13
    0.33125,                       ! Field 14
    until: 24:00,                  ! Field 15
    0.218625,                      ! Field 16
    for allotherdays,              ! Field 17
    until: 24:00,                  ! Field 18
    0.218625;                      ! Field 19


Schedule:Compact,
    exterior_lgt_always_on,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    exterior_ltg_sch,              ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 07:00,                  ! Field 3
    1.0,                           ! Field 4
    until: 19:00,                  ! Field 5
    0.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    1.0;                           ! Field 8


Schedule:Compact,
    htgsetp_apt_sch,               ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    21.7;                          ! Field 4


Schedule:Compact,
    htgsetp_design_off_sch,        ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    21.1;                          ! Field 4


Schedule:Compact,
    htgsetp_off_sch_no_optimum,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    15.6,                          ! Field 4
    until: 8:00,                   ! Field 5
    18.3,                          ! Field 6
    until:17:00,                   ! Field 7
    21.1,                          ! Field 8
    until: 18:00,                  ! Field 9
    18.3,                          ! Field 10
    until: 24:00,                  ! Field 11
    15.6,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    15.6,                          ! Field 15
    until: 8:00,                   ! Field 16
    21.1,                          ! Field 17
    until:17:00,                   ! Field 18
    21.1,                          ! Field 19
    until: 18:00,                  ! Field 20
    18.3,                          ! Field 21
    until: 24:00,                  ! Field 22
    15.6,                          ! Field 23
    for: allotherdays,             ! Field 24
    until: 24:00,                  ! Field 25
    15.6;                          ! Field 26


Schedule:Compact,
    htgsetp_off_sch_yes_optimum,   ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    15.6,                          ! Field 4
    until: 8:00,                   ! Field 5
    18.3,                          ! Field 6
    until: 17:00,                  ! Field 7
    21.1,                          ! Field 8
    until: 18:00,                  ! Field 9
    18.3,                          ! Field 10
    until: 24:00,                  ! Field 11
    15.6,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    15.6,                          ! Field 15
    until: 8:00,                   ! Field 16
    17.8,                          ! Field 17
    until: 9:00,                   ! Field 18
    20.0,                          ! Field 19
    until: 17:00,                  ! Field 20
    21.1,                          ! Field 21
    until: 18:00,                  ! Field 22
    18.3,                          ! Field 23
    until: 24:00,                  ! Field 24
    15.6,                          ! Field 25
    for: allotherdays,             ! Field 26
    until: 24:00,                  ! Field 27
    15.6;                          ! Field 28


Schedule:Compact,
    htgsetp_off_sch_yes_optimum_original,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 7:00,                   ! Field 3
    15.6,                          ! Field 4
    until: 8:00,                   ! Field 5
    18.3,                          ! Field 6
    until: 17:00,                  ! Field 7
    21.1,                          ! Field 8
    until: 18:00,                  ! Field 9
    18.3,                          ! Field 10
    until: 24:00,                  ! Field 11
    15.6,                          ! Field 12
    for:weekdays,                  ! Field 13
    until: 7:00,                   ! Field 14
    15.6,                          ! Field 15
    until: 8:00,                   ! Field 16
    17.8,                          ! Field 17
    until: 9:00,                   ! Field 18
    20.0,                          ! Field 19
    until: 17:00,                  ! Field 20
    21.1,                          ! Field 21
    until: 18:00,                  ! Field 22
    18.3,                          ! Field 23
    until: 24:00,                  ! Field 24
    15.6,                          ! Field 25
    for: allotherdays,             ! Field 26
    until: 24:00,                  ! Field 27
    15.6;                          ! Field 28


Schedule:Compact,
    htgsetp_off_sch_yes_optimum_w_sb,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    15.6,                          ! Field 4
    until: 02:00,                  ! Field 5
    15.6,                          ! Field 6
    until: 03:00,                  ! Field 7
    15.6,                          ! Field 8
    until: 04:00,                  ! Field 9
    15.6,                          ! Field 10
    until: 05:00,                  ! Field 11
    15.6,                          ! Field 12
    until: 06:00,                  ! Field 13
    15.6,                          ! Field 14
    until: 07:00,                  ! Field 15
    15.6,                          ! Field 16
    until: 08:00,                  ! Field 17
    17.8,                          ! Field 18
    until: 09:00,                  ! Field 19
    20,                            ! Field 20
    until: 10:00,                  ! Field 21
    21.1,                          ! Field 22
    until: 11:00,                  ! Field 23
    21.1,                          ! Field 24
    until: 12:00,                  ! Field 25
    21.1,                          ! Field 26
    until: 13:00,                  ! Field 27
    20.5444444444444,              ! Field 28
    until: 14:00,                  ! Field 29
    21.1,                          ! Field 30
    until: 15:00,                  ! Field 31
    20.5444444444444,              ! Field 32
    until: 16:00,                  ! Field 33
    21.1,                          ! Field 34
    until: 17:00,                  ! Field 35
    21.1,                          ! Field 36
    until: 18:00,                  ! Field 37
    18.3,                          ! Field 38
    until: 19:00,                  ! Field 39
    15.6,                          ! Field 40
    until: 20:00,                  ! Field 41
    15.6,                          ! Field 42
    until: 21:00,                  ! Field 43
    15.6,                          ! Field 44
    until: 22:00,                  ! Field 45
    15.6,                          ! Field 46
    until: 23:00,                  ! Field 47
    15.6,                          ! Field 48
    until: 24:00,                  ! Field 49
    15.6,                          ! Field 50
    for: winterdesignday summerdesignday,    ! Field 51
    until: 7:00,                   ! Field 52
    15.6,                          ! Field 53
    until: 8:00,                   ! Field 54
    18.3,                          ! Field 55
    until:17:00,                   ! Field 56
    21.1,                          ! Field 57
    until: 18:00,                  ! Field 58
    18.3,                          ! Field 59
    until: 24:00,                  ! Field 60
    15.6,                          ! Field 61
    for: allotherdays,             ! Field 62
    until: 24:00,                  ! Field 63
    15.6;                          ! Field 64


Schedule:Compact,
    inf_apt_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    inf_cor_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    inf_off_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    infil_door_opening_sch,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 06:00,                  ! Field 3
    0.0,                           ! Field 4
    until: 07:00,                  ! Field 5
    0.131,                         ! Field 6
    until: 08:00,                  ! Field 7
    1.0,                           ! Field 8
    until: 17:00,                  ! Field 9
    0.131,                         ! Field 10
    until: 18:00,                  ! Field 11
    1.0,                           ! Field 12
    until: 22:00,                  ! Field 13
    0.131,                         ! Field 14
    until: 24:00,                  ! Field 15
    0.0;                           ! Field 16


Schedule:Compact,
    ltg_apt_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 4:00,                   ! Field 3
    0.011316031,                   ! Field 4
    until: 5:00,                   ! Field 5
    0.033948092,                   ! Field 6
    until: 6:00,                   ! Field 7
    0.0735542,                     ! Field 8
    until: 7:00,                   ! Field 9
    0.079212215,                   ! Field 10
    until: 8:00,                   ! Field 11
    0.0735542,                     ! Field 12
    until: 9:00,                   ! Field 13
    0.033948092,                   ! Field 14
    until: 15:00,                  ! Field 15
    0.022632061,                   ! Field 16
    until: 16:00,                  ! Field 17
    0.039606108,                   ! Field 18
    until: 17:00,                  ! Field 19
    0.079212215,                   ! Field 20
    until: 18:00,                  ! Field 21
    0.113160307,                   ! Field 22
    until: 19:00,                  ! Field 23
    0.152766415,                   ! Field 24
    until: 21:00,                  ! Field 25
    0.181056492,                   ! Field 26
    until: 22:00,                  ! Field 27
    0.124476338,                   ! Field 28
    until: 23:00,                  ! Field 29
    0.067896184,                   ! Field 30
    until: 24:00,                  ! Field 31
    0.028290077;                   ! Field 32


Schedule:Compact,
    ltg_cor_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.576875;                      ! Field 4


Schedule:Compact,
    ltg_off_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    1,                             ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    0,                             ! Field 7
    for: weekdays,                 ! Field 8
    until: 8:00,                   ! Field 9
    0.18,                          ! Field 10
    until: 12:00,                  ! Field 11
    0.76932,                       ! Field 12
    until: 13:00,                  ! Field 13
    0.68384,                       ! Field 14
    until: 17:00,                  ! Field 15
    0.76932,                       ! Field 16
    until: 24:00,                  ! Field 17
    0.18,                          ! Field 18
    for: allotherdays,             ! Field 19
    until: 24:00,                  ! Field 20
    0.18;                          ! Field 21


Schedule:Compact,
    n clgsetp_apt_sch,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    24.4;                          ! Field 4


Schedule:Compact,
    n htgsetp_apt_sch,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    21.7;                          ! Field 4


Schedule:Compact,
    occ_apt_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    1.0,                           ! Field 4
    until: 8:00,                   ! Field 5
    0.85,                          ! Field 6
    until: 9:00,                   ! Field 7
    0.39,                          ! Field 8
    until: 16:00,                  ! Field 9
    0.25,                          ! Field 10
    until: 17:00,                  ! Field 11
    0.3,                           ! Field 12
    until: 18:00,                  ! Field 13
    0.52,                          ! Field 14
    until: 21:00,                  ! Field 15
    0.87,                          ! Field 16
    until: 24:00,                  ! Field 17
    1.0;                           ! Field 18


Schedule:Compact,
    occ_off_sch,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 8:00,                   ! Field 3
    0.0,                           ! Field 4
    until: 12:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 13:00,                  ! Field 7
    0.5,                           ! Field 8
    until: 17:00,                  ! Field 9
    1.0,                           ! Field 10
    until: 24:00,                  ! Field 11
    0.0,                           ! Field 12
    for allotherdays,              ! Field 13
    until: 24:00,                  ! Field 14
    0.0;                           ! Field 15


Schedule:Compact,
    occ_off_w_sb_sch,              ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    0,                             ! Field 4
    until: 02:00,                  ! Field 5
    0,                             ! Field 6
    until: 03:00,                  ! Field 7
    0,                             ! Field 8
    until: 04:00,                  ! Field 9
    0,                             ! Field 10
    until: 05:00,                  ! Field 11
    0,                             ! Field 12
    until: 06:00,                  ! Field 13
    0,                             ! Field 14
    until: 07:00,                  ! Field 15
    0,                             ! Field 16
    until: 08:00,                  ! Field 17
    0,                             ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    1,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    0,                             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    0,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    0,                             ! Field 38
    until: 19:00,                  ! Field 39
    0,                             ! Field 40
    until: 20:00,                  ! Field 41
    0,                             ! Field 42
    until: 21:00,                  ! Field 43
    0,                             ! Field 44
    until: 22:00,                  ! Field 45
    0,                             ! Field 46
    until: 23:00,                  ! Field 47
    0,                             ! Field 48
    until: 24:00,                  ! Field 49
    0,                             ! Field 50
    for: allotherdays,             ! Field 51
    until: 01:00,                  ! Field 52
    0,                             ! Field 53
    until: 02:00,                  ! Field 54
    0,                             ! Field 55
    until: 03:00,                  ! Field 56
    0,                             ! Field 57
    until: 04:00,                  ! Field 58
    0,                             ! Field 59
    until: 05:00,                  ! Field 60
    0,                             ! Field 61
    until: 06:00,                  ! Field 62
    0,                             ! Field 63
    until: 07:00,                  ! Field 64
    0,                             ! Field 65
    until: 08:00,                  ! Field 66
    0,                             ! Field 67
    until: 09:00,                  ! Field 68
    0,                             ! Field 69
    until: 10:00,                  ! Field 70
    0,                             ! Field 71
    until: 11:00,                  ! Field 72
    0,                             ! Field 73
    until: 12:00,                  ! Field 74
    0,                             ! Field 75
    until: 13:00,                  ! Field 76
    0,                             ! Field 77
    until: 14:00,                  ! Field 78
    0,                             ! Field 79
    until: 15:00,                  ! Field 80
    0,                             ! Field 81
    until: 16:00,                  ! Field 82
    0,                             ! Field 83
    until: 17:00,                  ! Field 84
    0,                             ! Field 85
    until: 18:00,                  ! Field 86
    0,                             ! Field 87
    until: 19:00,                  ! Field 88
    0,                             ! Field 89
    until: 20:00,                  ! Field 90
    0,                             ! Field 91
    until: 21:00,                  ! Field 92
    0,                             ! Field 93
    until: 22:00,                  ! Field 94
    0,                             ! Field 95
    until: 23:00,                  ! Field 96
    0,                             ! Field 97
    until: 24:00,                  ! Field 98
    0;                             ! Field 99


Schedule:Compact,
    plant loop high temp schedule, ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    30;                            ! Field 4


Schedule:Compact,
    plant loop low temp schedule,  ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    20;                            ! Field 4


Schedule:Compact,
    plantcoolingonsched,           ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 5/8,                  ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.00,                          ! Field 4
    through: 10/17,                ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    1.00,                          ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    0.00;                          ! Field 12


Schedule:Compact,
    plantheatingonsched,           ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 5/8,                  ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.00,                          ! Field 4
    through: 10/17,                ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    0.00,                          ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    1.00;                          ! Field 12


Schedule:Compact,
    plantonsched,                  ! Name
    on/off,                        ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    s clgsetp_apt_sch,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    24.4;                          ! Field 4


Schedule:Compact,
    s htgsetp_apt_sch,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for:alldays,                   ! Field 2
    until: 24:00,                  ! Field 3
    21.7;                          ! Field 4


Schedule:Compact,
    shw latent fract sched,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.05;                          ! Field 4


Schedule:Compact,
    shw sensible fract sched,      ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.2;                           ! Field 4


Schedule:Compact,
    shw supply temp sched,         ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    55;                            ! Field 4


Schedule:Compact,
    shw target temp sched,         ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60.0;                          ! Field 4


Schedule:Compact,
    shwsys1 water heater ambient temperature schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    22.0;                          ! Field 4


Schedule:Compact,
    shwsys1 water heater setpoint temperature schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60.0;                          ! Field 4


Schedule:Compact,
    shwsys1-loop-temp-schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60;                            ! Field 4


Schedule:Compact,
    sliding_doors_ventilation_availability_sch,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: winterdesignday summerdesignday,    ! Field 2
    until: 24:00,                  ! Field 3
    0,                             ! Field 4
    for: allotherdays,             ! Field 5
    until: 6:00,                   ! Field 6
    0,                             ! Field 7
    until: 22:00,                  ! Field 8
    1,                             ! Field 9
    until: 24:00,                  ! Field 10
    0;                             ! Field 11


Schedule:Compact,
    supplyfan_w_sb_sch,            ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    1,                             ! Field 4
    until: 02:00,                  ! Field 5
    1,                             ! Field 6
    until: 03:00,                  ! Field 7
    1,                             ! Field 8
    until: 04:00,                  ! Field 9
    1,                             ! Field 10
    until: 05:00,                  ! Field 11
    1,                             ! Field 12
    until: 06:00,                  ! Field 13
    1,                             ! Field 14
    until: 07:00,                  ! Field 15
    1,                             ! Field 16
    until: 08:00,                  ! Field 17
    1,                             ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    1,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    0,                             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    0,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    1,                             ! Field 38
    until: 19:00,                  ! Field 39
    1,                             ! Field 40
    until: 20:00,                  ! Field 41
    1,                             ! Field 42
    until: 21:00,                  ! Field 43
    1,                             ! Field 44
    until: 22:00,                  ! Field 45
    1,                             ! Field 46
    until: 23:00,                  ! Field 47
    1,                             ! Field 48
    until: 24:00,                  ! Field 49
    1,                             ! Field 50
    for: allotherdays,             ! Field 51
    until: 01:00,                  ! Field 52
    1,                             ! Field 53
    until: 02:00,                  ! Field 54
    1,                             ! Field 55
    until: 03:00,                  ! Field 56
    1,                             ! Field 57
    until: 04:00,                  ! Field 58
    1,                             ! Field 59
    until: 05:00,                  ! Field 60
    1,                             ! Field 61
    until: 06:00,                  ! Field 62
    1,                             ! Field 63
    until: 07:00,                  ! Field 64
    1,                             ! Field 65
    until: 08:00,                  ! Field 66
    1,                             ! Field 67
    until: 09:00,                  ! Field 68
    1,                             ! Field 69
    until: 10:00,                  ! Field 70
    1,                             ! Field 71
    until: 11:00,                  ! Field 72
    1,                             ! Field 73
    until: 12:00,                  ! Field 74
    1,                             ! Field 75
    until: 13:00,                  ! Field 76
    1,                             ! Field 77
    until: 14:00,                  ! Field 78
    1,                             ! Field 79
    until: 15:00,                  ! Field 80
    1,                             ! Field 81
    until: 16:00,                  ! Field 82
    1,                             ! Field 83
    until: 17:00,                  ! Field 84
    1,                             ! Field 85
    until: 18:00,                  ! Field 86
    1,                             ! Field 87
    until: 19:00,                  ! Field 88
    1,                             ! Field 89
    until: 20:00,                  ! Field 90
    1,                             ! Field 91
    until: 21:00,                  ! Field 92
    1,                             ! Field 93
    until: 22:00,                  ! Field 94
    1,                             ! Field 95
    until: 23:00,                  ! Field 96
    1,                             ! Field 97
    until: 24:00,                  ! Field 98
    1;                             ! Field 99


Schedule:Compact,
    supplyfansch,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    zone control type sched,       ! Name
    control type,                  ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    2,                             ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    1,                             ! Field 7
    for: weekdays weekends holidays customday1 customday2 allotherdays,    ! Field 8
    until: 24:00,                  ! Field 9
    4;                             ! Field 10


ScheduleTypeLimits,
    any number;                    ! Name


ScheduleTypeLimits,
    compact hvac any number;       ! Name


ScheduleTypeLimits,
    control type,                  ! Name
    0.0,                           ! Lower Limit Value
    4.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    on/off,                        ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    temperature,                   ! Name
    -100.0,                        ! Lower Limit Value
    100.0,                         ! Upper Limit Value
    continuous;                    ! Numeric Type


SetpointManager:Scheduled,
    shwsys1 loop setpoint manager, ! Name
    temperature,                   ! Control Variable
    shwsys1-loop-temp-schedule,    ! Schedule Name
    shwsys1 supply outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:Scheduled:DualSetpoint,
    water loop setpoint manager,   ! Name
    temperature,                   ! Control Variable
    plant loop high temp schedule, ! High Setpoint Schedule Name
    plant loop low temp schedule,  ! Low Setpoint Schedule Name
    plant supply outlet node;      ! Setpoint Node or NodeList Name


SetpointManager:Scheduled:DualSetpoint,
    water loop setpoint manager new,    ! Name
    temperature,                   ! Control Variable
    plant loop high temp schedule, ! High Setpoint Schedule Name
    plant loop low temp schedule,  ! Low Setpoint Schedule Name
    central tower outlet node;     ! Setpoint Node or NodeList Name


SetpointManager:Scheduled:DualSetpoint,
    water loop setpoint manager new 2,    ! Name
    temperature,                   ! Control Variable
    plant loop high temp schedule, ! High Setpoint Schedule Name
    plant loop low temp schedule,  ! Low Setpoint Schedule Name
    central boiler outlet node;    ! Setpoint Node or NodeList Name


ShadowCalculation,
    averageoverdaysinfrequency,    ! Calculation Method
    30,                            ! Calculation Frequency
    15000;                         ! Maximum Figures in Shadow Overlap Calculations


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes;                           ! Run Simulation for Weather File Run Periods


Site:GroundTemperature:FCfactorMethod,
    9.7,                           ! January Ground Temperature
    6.0,                           ! February Ground Temperature
    -2.2,                          ! March Ground Temperature
    -3.4,                          ! April Ground Temperature
    -4.2,                          ! May Ground Temperature
    2.7,                           ! June Ground Temperature
    7.5,                           ! July Ground Temperature
    13.7,                          ! August Ground Temperature
    18.6,                          ! September Ground Temperature
    22.0,                          ! October Ground Temperature
    20.7,                          ! November Ground Temperature
    16.5;                          ! December Ground Temperature


Site:Location,
    buffalo.niagara.intl.ap_ny_usa wmo=725280,    ! Name
    42.94,                         ! Latitude
    -78.74,                        ! Longitude
    -5.0,                          ! Time Zone
    215.0;                         ! Elevation


Site:WaterMainsTemperature,
    correlation,                   ! Calculation Method
    ,                              ! Temperature Schedule Name
    8.96666666666667,              ! Annual Average Outdoor Air Temperature
    26.2;                          ! Maximum Difference In Monthly Average Outdoor Air Temperatures


Sizing:Parameters,
    1.2,                           ! Heating Sizing Factor
    1.2,                           ! Cooling Sizing Factor
    6;                             ! Timesteps in Averaging Window


Sizing:Plant,
    shwsys1,                       ! Plant or Condenser Loop Name
    heating,                       ! Loop Type
    60.0,                          ! Design Loop Exit Temperature
    5.0;                           ! Loop Design Temperature Difference


Sizing:Plant,
    single water plant loop,       ! Plant or Condenser Loop Name
    heating,                       ! Loop Type
    30.0,                          ! Design Loop Exit Temperature
    11.0;                          ! Loop Design Temperature Difference


Sizing:System,
    airloop f2 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f2 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f3 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f4 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f6 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f7 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f8 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 n1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 n2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 ne,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 nw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 s1,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 s2,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 se,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop f9 sw,                 ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g n1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g n2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g ne,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g nw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g s1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g s2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop g sw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m n1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m n2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m ne,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m nw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m s1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m s2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m se,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop m sw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop office,                ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t n1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t n2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t ne,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t nw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t s1,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t s2,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t se,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    airloop t sw,                  ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    14.0,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.008,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:Zone,
    f2 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f2 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f2 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f3 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f3 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f4 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f4 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f6 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f6 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f7 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f7 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f8 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f8 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 n1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 n1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 n2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 n2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 ne apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 ne apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 nw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 nw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 s1 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 s1 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 s2 apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 s2 apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 se apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 se apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    f9 sw apartment,               ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa f9 sw apartment,       ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g n1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g n1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g n2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g n2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g ne apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g ne apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g nw apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g nw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g s1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g s1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g s2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g s2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    g sw apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa g sw apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m n1 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m n1 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m n2 apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m n2 apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m ne apartment,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.008,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa m ne apartment,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    0.0;                           ! Heating Maximum Air Flow Fraction


Sizing:Zone,
    m nw apartment,                ! Zone or ZoneList Name
